Received 9 January 2026, accepted 1 February 2026, date of publication 6 February 2026, date of current version 11 February 2026.
Digital Object Identifier 10.1109/ACCESS.2026.3661338

# Multirate Method for Dynamic Phasor Simulation of Large-Scale Power Systems
**THIAGO JOSÉ BARBOSA DA ROCHA** $^{1,2}$, **SERGIO GOMES JR.** $^{1,2}$, (Senior Member, IEEE), **TIAGO SANTANA DO AMARAL** $^{2}$, AND **LEONARDO PINTO DE ALMEIDA** $^{2}$
$^{1}$ Universidade Federal Fluminense, Niterói, Rio de Janeiro 24210-240, Brazil
$^{2}$ Centro de Pesquisas de Energia Elétrica, Rio de Janeiro 21941-911, Brazil

**Corresponding author:** Sergio Gomes Jr. (sergiogomes@id.uff.br)

This work was supported in part by the Coordenação de Aperfeiçoamento de Pessoal de Nível Superior-CAPES (ROR identifier: 00 × 0ma614) for the Article Processing Charge (APC), in part by the Conselho Nacional de Desenvolvimento Científico e Tecnológico (CNPq), and in part by the Centro de Pesquisas de Energia Elétrica (CEPEL).

## ABSTRACT
Dynamic phasor simulations can be used for the analysis of transient stability (TS) of power systems, considering the influence of fast response equipment such as HVDC converters, FACTS and IBR (Inverter Based Resources). For reliable simulation with fast response equipment, electromagnetic transients (EMT) of the AC network must be accurately modeled. Dynamic phasor simulations are used to solve tightly coupled dynamics from microsecond electromagnetic phenomena to second-scale electromechanical oscillations. The single-rate time step requires the entire model to utilize the smallest interval necessary for accuracy, which can substantially increase runtime. This work proposes a multirate method for a dynamic phasor simulation, where the slowest machine variables and their controllers use a large time step, while the remaining variables use the regular EMT time step. The proposed scheme does not require co-simulation involving EMT and TS models. In fact, fast dynamics are considered for the entire system, with large time steps for the variables and equations with slow dynamics. Coupling is performed by interpolation of slow variables at the fast equations and averaging the fast variables at the slow equations. The mismatches verification at slow steps decides whether to accept or undo the step and recalculate fast time steps with improved estimates of slow variables. The method was incorporated into a dynamic phasor simulator and validated on a benchmark of the Brazilian power system. The results demonstrate significant reductions in runtime while maintaining high fidelity in capturing both slow and fast dynamics during transients.

## INDEX TERMS
Multirate, dynamic phasors, electromagnetic transients, computational efficiency, power system simulation, power system dynamics.

## I. INTRODUCTION
Power systems consist of many interconnected components distributed over a wide area designed to convert primary energy into electricity and deliver it with high reliability, quality, and efficiency. Their dynamics are governed by coupled nonlinear differential-algebraic equations, spanning time scales from microseconds (electromagnetic transients, switching events) to seconds (electromechanical oscillations, governor responses). This disparity poses a fundamental computational challenge: simulating these strongly coupled, multirate dynamics both efficiently and with fidelity.

To address this fundamental challenge, power system dynamic simulations have traditionally been conducted using two main types of computational programs: electromagnetic transients (EMT) and transient stability (TS). EMT tools model a region of interest in great detail, solving the network and device equations with a small time step to reproduce electromagnetic waveforms and fast interactions among devices and the transmission system [1]. TS tools, on the other hand, are used primarily to analyze the impact of low-frequency dynamics on system stability. The power system is usually fully represented, but the models are simplified omitting high frequency dynamics, and the network is represented by algebraic equations involving positive-sequence phasors. TS tools capture general slow dynamics including electromechanical oscillations, while neglecting EMT [2].

However, the rapid growth of power electronics in modern power systems – including HVDC transmission, flexible AC transmission systems (FACTS), and inverter-based resources (IBRs) based on wind and solar generation – has increased the need for high-fidelity dynamic models in large-scale studies [3], [4]. In such systems, the simplified network representation adopted in conventional TS programs is no longer adequate, and three-phase EMT models become necessary to accurately represent fast electromagnetic interactions.

Hybrid EMT-TS simulations have therefore emerged as a compromise solution, initially proposed for simulation of AC/DC transmission [5]. In this approach, a region of interest is represented by an EMT model, while the external network is modeled using TS-type phasor equations, with appropriate interface conditions between the two domains.

To alleviate this burden, multirate methods can be used. The mathematical foundations for applying these methods to systems with components evolving at different speeds were established in the 1970s [17] and later adapted for power systems [18], [19], [20], [21]. However, in practice, the application of multirate concepts to DP models has largely followed the co-simulation paradigm. Several frameworks combine DP and EMT models, solving DP subsystems with larger time steps and EMT subsystems with smaller ones [22], [23]. More recently, in [24] a multirate framework is proposed that combines EMT, base-frequency DP, DP and TS solvers within a co-simulation architecture.

Collectively, these works embed dynamic phasors firmly within the paradigm of hybrid multi-solver co-simulation, which relies on explicit interfaces and model partitioning. This stands in direct contrast to the unified multirate approach proposed in this paper, which operates entirely within a single DP representation of the entire system. To the best of the authors’ knowledge, there is currently no multirate scheme in t