                                                                  Electric Power Systems Research 223 (2023) 109570


                                                                       Contents lists available at ScienceDirect


                                                            Electric Power Systems Research
                                                               journal homepage: www.elsevier.com/locate/epsr




Assessment of the transmission line theory in the modeling of
multiconductor underground cable systems for transient analysis using a
full-wave FDTD method
Naiara Duarte a, *, Alberto De Conti b, Rafael Alipio a, 1, Farhad Rachidi a
a
    Electromagnetic Compatibility Laboratory, Swiss Federal Institute of Technology in Lausanne (EPFL), 1015, Switzerland
b
    Department of Electrical Engineering, Universidade Federal de Minas Gerais (UFMG), 31270-901, Brazil




A R T I C L E I N F O                                         A B S T R A C T

Keywords:                                                     In this paper, a rigorous and independent validation of two different approaches for calculating the ground-
Electromagnetic transients                                    return impedance and admittance of multiconductor underground cable systems using the transmission line
Ground-return admittance                                      theory is carried out. Furthermore, analyses are performed to evaluate the accuracy of a closed-form approxi­
Ground-return impedance
                                                              mation for the calculation of the ground-return admittance of underground cable systems. The validations are
Transmission line theory
Underground cable systems
                                                              based on the full-wave finite-difference time-domain (FDTD) method and consider the calculation of transients
                                                              on flat and trefoil underground cable arrangements for different excitation types. Short cable lengths of 50 m and
                                                              100 m and soil resistivities of up to 1000 Ωm are considered. The results demonstrate the validity of the
                                                              transmission line theory for the calculation of fast transients (with risetimes as low as 0.2 µs) on underground
                                                              cables provided the ground-return parameters are rigorously determined, with the advantage of presenting much
                                                              greater efficiency and easiness to implement in electromagnetic transient simulators compared to the full-wave
                                                              FDTD method. Lastly, it is shown that the ground-return admittance approximation, despite its simplicity, leads
                                                              to results comparable to those obtained through more complete formulations for the calculation of transients in
                                                              underground cables, but more efficiently and without significant loss of accuracy.




1. Introduction                                                                                    return parameters of underground cables [5,9–13]. Recent contribu­
                                                                                                   tions include the formulations of Papadopoulos et al. [5] and Xue et al.
    THERE has been a renewed interest in the search for more accurate                              [13], which were derived based on a quasi-TEM approximation of the
models for the simulation of electromagnetic transients in underground                             modal equation resulting from the application of the Hertz potentials to
cables using the transmission line theory, including a more rigorous                               solve the problem of a buried dielectric-coated wire. The overall con­
calculation of the ground-return parameters [1]. It has been shown, for                            sistency of these formulations has been confirmed via comparisons with
example, that neglecting the ground-return admittance leads to inac­                               existing expressions [1,5,13,14] or frequency-domain studies taking as
curate results in the simulation of high-frequency transients, especially                          reference full-wave electromagnetic models [15,16]. However, their
for high-resistivity soils [1–5]. However, most electromagnetic transient                          validity for the simulation of transients on multiconductor underground
(EMT)-type simulators still neglect this parameter in the calculation of                           cable systems has not been fully demonstrated.
the per-unit-length cable parameters [6]. This may compromise the                                      A first attempt to provide a rigorous and independent validation of
accuracy of insulation coordination studies, especially in case of short                           the expressions proposed by Papadopoulos et al. [5] and Xue et al. [13]
cable sections used in grid-connected renewable energy sources and                                 for the calculation of transients in underground cables was carried out
hybrid overhead/underground line systems [7,8], which present natural                              by the authors in [17] using the full-wave finite-difference time-domain
frequencies reaching hundreds of kHz and beyond.                                                   (FDTD) method. Nevertheless, only the case of a single underground
    Different approaches have been proposed to calculate the ground-                               cable was considered. Here, the analysis presented in [17] is extended to



  * Corresponding author.
    E-mail addresses: naiara.duarte@epfl.ch (N. Duarte), conti@cpdee.ufmg.br (A. De Conti), rafael.alipio@cefetmg.br (R. Alipio), farhad.rachidi@epfl.ch
(F. Rachidi).
  1
    on leave from the Federal Center of Technological Education of Minas Gerais

https://doi.org/10.1016/j.epsr.2023.109570
Received 13 December 2022; Received in revised form 14 February 2023; Accepted 21 June 2023
Available online 1 July 2023
0378-7796/© 2023 Published by Elsevier B.V.
N. Duarte et al.                                                                                                        Electric Power Systems Research 223 (2023) 109570




                                                                                      Fig. 4. Voltage waveforms calculated at the receiving ends of phases A (left)
                                                                                      and C (right) considering a cable length of 100 m, soil resistivities (a) 200 Ωm
                                                                                      and (b) 1000 Ωm and longitudinal excitation for a horizontal configuration.



           Fig. 1. Cable system configurations: (a) flat and (b) trefoil.




                   Fig. 2. (a) Longitudinal and (b) lateral excitations.




                                                                                      Fig. 5. Voltage waveforms calculated at the receiving ends of phases A (left)
                                                                                      and C (right) considering a cable length of 50 m, soil resistivities (a) 200 Ωm
                                                                                      and (b) 1000 Ωm and longitudinal excitation for a trefoil configuration.




Fig. 3. Voltage waveforms calculated at the receiving ends of phases A (left)
and C (right) considering a cable length of 50 m, soil resistivities (a) 200 Ωm
and (b) 1000 Ωm and longitudinal excitation for a horizontal configuration.


verify the accuracy of both equations for the calculation of electro­
magnetic transients in a three-phase underground cable system using the
transmission line theory. In order to complement the analyses involving               Fig. 6. Voltage waveforms calculated at the receiving ends of phases A (left)
the transmission line theory, an assessment of the validity of the                    and C (right) considering a cable length of 100 m, soil resistivities (a) 200 Ωm
approach proposed in [14] for calculating the ground-return admittance                and (b) 1000 Ωm and longitudinal excitation for a trefoil configuration.
of underground cable systems is performed as an alternative to simplify
the calculation of the per-unit-length cable parameters without loss of               underground cable models available in EMT-type simulators.
accuracy. Once again, a full-wave FDTD model is taken as reference to                    This paper is organized as follows. Section 2 presents the three-phase
provide a rigorous framework for the model validation. This analysis is               cable configurations considered in the analysis and introduces the
of paramount importance not only for providing an independent vali­                   simulated cases. The per-unit-length cable parameter calculation is
dation of both expressions, but for confirming the need of a complete                 presented in Section 3. The solution methods based on the full-wave
change of paradigm in the calculation of ground-return parameters of                  FDTD method and the transmission line theory are described in brief


                                                                                  2
N. Duarte et al.                                                                                                         Electric Power Systems Research 223 (2023) 109570




Fig. 7. Voltage waveforms calculated at the receiving ends of phases A (left)          Fig. 10. Voltage waveforms calculated at the receiving ends of phases A (left)
and C (right) considering cable a length of 50 m, soil resistivities (a) 200 Ωm        and C (right) considering a cable length of 100 m, soil resistivities (a) 200 Ωm
and (b) 1000 Ωm and lateral excitation for a horizontal configuration.                 and (b) 1000 Ωm and lateral excitation for a trefoil configuration.


                                                                                       in Section 4. Results and analysis are presented in Section 5, followed by
                                                                                       conclusions in Section 6.

                                                                                       2. Simulated cases

                                                                                           To investigate the validity of the expressions of Papadopoulos et al.
                                                                                       [5] and Xue et al. [13] for the calculation of ground-return admittance in
                                                                                       the simulation of transients on multiconductor underground cable sys­
                                                                                       tems using transmission line theory, and to check the accuracy of the
                                                                                       simplified expression proposed by Duarte et al. [14], the flat and trefoil
                                                                                       configurations shown in Fig. 1 are considered [18]. To single out the
                                                                                       influence of the ground-return parameters on the resulting transient
                                                                                       waveforms, each cable was reduced to a solid core surrounded by a
                                                                                       dielectric layer for simplicity. The extension of the results to more
                                                                                       realistic internal cable structures is straightforward and can be per­
                                                                                       formed with the formulation proposed in [19].
Fig. 8. Voltage waveforms calculated at the receiving ends of phases A (left)              Each cable core has a radius a = 2.3 cm and a resistivity ρc = 1.7 ×
and C (right) considering cable a length of 100 m, soil resistivities (a) 200 Ωm       10− 8 Ωm; the insulating layer has an external radius b = 10 cm and a
and (b) 1000 Ωm and lateral excitation for a horizontal configuration.                 dielectric constant , where εrin = 3.5 is the relative permittivity of the
                                                                                       insulation and ε0 = 8.85 × 10− 12 F/m is the vacuum permittivity; the
                                                                                       burial depth is h = 1 m; the separation between adjacent cables is xij =
                                                                                       30 cm, and the total cable length l is varied from 50 m to 100 m to
                                                                                       investigate short sections often found in renewable energy parks [20].
                                                                                       The soil has a conductivity σ1 , a permittivity ε1 = εr1 ε0 , and a perme­
                                                                                       ability μ1 , where εr1 = 10 and μ1 = μ0 = 4π × 10− 7H/m. The air con­
                                                                                       ductivity is σ 0 = 0.
                                                                                           Two different types of excitations were considered, namely a longi­
                                                                                       tudinal excitation with an ideal voltage source placed at the midpoint of
                                                                                       the cable (x = l /2), as shown in Fig. 2(a), and a lateral excitation with
                                                                                       an ideal voltage source positioned at the sending end of the cable (x =
                                                                                        0), as shown in Fig. 2(b). The longitudinal excitation was previously
                                                                                       used in [17], following the scenario simulated by Theethayi et al. in [4].
                                                                                       It can represent, for example, the coupling of an external electromag­
                                                                                       netic field with the cable [3]. The lateral excitation can represent the
                                                                                       effect of a switching or lightning transient overvoltage.

                                                                                       3. Per-unit-length cable parameter calculation
Fig. 9. Voltage waveforms calculated at the receiving ends of phases A (left)
and C (right) considering a cable length of 50 m, soil resistivities (a) 200 Ωm
and (b) 1000 Ωm and lateral excitation for a trefoil configuration.                       For simulating the three-phase cable systems shown in Fig. 1 using
                                                                                       the transmission line theory, the per-unit-length impedance Z and
                                                                                       admittance Y matrices are calculated using (1) and (2), respectively,




                                                                                   3
N. Duarte et al.                                                                                                            Electric Power Systems Research 223 (2023) 109570


Z = Zi + Ze + Zg                                                          (1)        vacuum permittivity, and vacuum permeability, and to the soil in the
                                                                                     lower half-space. The working volume is surrounded by an absorbing
Y = jωP− 1                                                                (2)        boundary modeled with perfectly matched convolutional layers [24]. To
                                                                                     reduce the computational burden, non-uniform cells are considered as in
where                                                                                [17]. To simulate cable lengths of 50 m and 100 m, the working volumes
                                                                                     are of 200 m x 380 m x 160 m and 400 m x 380 m x 160 m, respectively.
P = Pe + Pg                                                               (3)
                                                                                     The cable voltages are obtained by integrating the electric field along a
     Matrix Z in (1) is the sum of the internal impedance Zi , the external          linear path in the y direction from a point 188 m below the ground,
impedance Ze = jωL, and the ground-return impedance Zg [4]. The el­                  where the electromagnetic fields are negligible in the investigated
ements of the diagonal matrix Zi are given by [21]                                   conditions, to the wire surface. The FDTD code was developed by the
         √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅ ( √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅ )                                     authors and implemented in MATLAB. It was validated in [17] for both
      ρ jωμ0 /ρc I0 jωμ0 /ρc a                                                       bare and insulated underground conductors.
Ziii = c                     ( √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅ )                      (4)
           2π a           I1    jωμ0 /ρc a

where I0 and are modified Bessel functions of the first kind. The elements           4.2. Transmission line theory solution
of Ze , which is also diagonal, are given by [21]
           ( )                                                                          To simulate the cases shown in Fig. 2 using the transmission line
       μ    b                                                                        theory, a technique based on the nodal admittance matrix Y is used. The
Lii = 0 ln                                                             (5)
       2π   a                                                                        nodal admittance matrix is determined by [21]
     Finally, the elements of Zg are calculated with the expressions of                   [
                                                                                            Y11 Y12
                                                                                                     ]
Papadopoulos et al. [5], Xue et al. [13] or with Sunde’s equation [22].               Y=                                                                  (9)
     In (2) and (3), P is the potential coefficients matrix. It corresponds to              Y21 Y22
the sum of the external diagonal matrix Pe , whose elements are given by
[4]                                                                                  where      Y 11 =       Y 22 =   Y c (1 +    A2 )(1 − A2 )− 1 ,
                                                                                                                                            Y 12 = Y 21 = −
                                                                                                     2 − 1
                                                                                                                                           √̅̅̅̅̅̅̅
          ( )                                                                         2Y c A(1 − A ) , 1 is the identity matrix, Y c = Z− 1 ZY and A = exp( −
        ln ba                                                                          √̅̅̅̅̅̅̅
Peii =                                                                     (6)        l ZY ). The nodal admittance matrix is obtained from the exact solu­
        2πεin
                                                                                     tion of telegrapher’s equations in the frequency-domain. It relates
                                                                                     voltages V and currents I at the cable ends as
and the ground-return potential coefficient matrix Pg , whose elements
are calculated with the expressions proposed by Papadopoulos et al. [5]              I = YV                                                                            (10)
or Xue et al. [13], or in terms of the ground-return admittance approx­
imation Y g derived by Duarte et al. [14] from Vance’s formula [10] as               where, for a single cable segment, V and I are vectors, Y has size 2n × 2n,
                                                                                     and n is the number of conductors.
Pg = jω   Y −g 1                                                          (7)
                                                                                         All the calculations are performed in the frequency-domain and the
                                                                                     transient responses are obtained with the numerical Laplace transform
Y g = γ2g Z−g 1                                                           (8)
                                                                                     [25]. In the simulations with excitation at the end of the cable, the
                                                                                     frequency-dependent input impedance Zrod (s) of the grounding rod,
where Zg is given by Sunde’s expression [22] and γ2g is a diagonal matrix            connected to the reference terminal of the excitation source as shown in
whose elements are equal to γg 2ii = jωμ0 [σ 1 + jωε1 ].                             Fig. 2(b), is first computed using an accurate electromagnetic model
                                                                                     [26] in the frequency range from dc to 10 MHz. Then, a pole-residue
4. Solution methods                                                                  model of the calculated Zrod (s) of the form (11) is obtained using the
                                                                                     vector fitting technique [27,28]. Finally, the grounding rod input
4.1. FDTD full-wave method                                                           impedance is included into the nodal admittance matrix through its
                                                                                     fitted pole-residue model. In (11), ki and pi are, respectively, the residues
    The modeling of each cable of Fig. 1 using the FDTD method is the                and poles, N is the order of the approximation and D is a real scalar. In
same as in [17]. Each cable core is represented as a thin wire [23] with             the Appendix, the values of the poles and residues of the grounding rod
radius a = 23 mm embedded in a rectangular prism with cells of                       model, as well as their frequency responses, are presented.
cross-sectional area of 0.1 m x 0.1 m, relative permittivity εrin = 3.5, and
                                                                                                       ∑N
permeability μ0 , whose electromagnetic properties correspond to those               Zrod (s = jω) =
                                                                                                              ki
                                                                                                                    +D                                                 (11)
of the cable insulation. For the lateral excitation shown in Fig. 2(b), the                            m=1
                                                                                                           s −   pi
reference terminal of the source was connected to a grounding rod,
modeled as a vertical thin wire with a radius of 23 mm and a length of 5             5. Results and analysis
m. This was necessary because in the simulations with the transmission
line theory the lateral voltage source must be either referred to the                    Two sets of analyzes are carried out. The first considers the hori­
remote earth potential or connected to a grounded element. However, to               zontal arrangement shown in Fig. 1(a) for longitudinal and lateral ex­
connect the negative terminal of the voltage source to a remote point                citations as illustrated in Fig. 2. The second analysis involves the trefoil
with zero potential using the FDTD method, a long wire should be                     arrangement shown in Fig. 1(b) and the same excitations previously
extended from the source terminal to the absorbing layer. Since this                 mentioned. In both cases, the applied voltage corresponds to a
condition would interfere in the simulations and would be difficult to               normalized impulse waveform with an amplitude of 1 V, a risetime of
reproduce with the transmission line theory, the use of a grounding rod              0.2 µs, and a time-to-half value of 1.83 µs. This waveform was chosen to
of finite length was seen as a compromise. In addition to being a more               cover a wide frequency range for a more consistent evaluation of the
realistic condition, the grounding rod can be easily included in the                 transmission line formulations. For the modeling of the voltage source, a
transmission line theory modeling through its input impedance, which                 single Heidler function
represents the voltage/current ratio in the frequency domain. The
working volume is divided in Yee cells whose electromagnetic properties              v(t) = (V0 / η)e− t/τ2 {(t/τ1 )n / [1 + (t/τ1 )n ]}                               (12)
correspond to the air in the upper half-space, with zero conductivity,
                                                                                     with V0 /η = 1.39 V, τ1 = 0.138 µs, τ2 = 1.8 µs, and n = 2 is considered.

                                                                                 4
N. Duarte et al.                                                                                                  Electric Power Systems Research 223 (2023) 109570


Two different soil resistivities are assumed, namely 200 Ωm and 1000               voltage waveforms is noted in all scenarios, regardless of cable
Ωm. The latter corresponds to the upper limit recommended for the                  arrangement and length, which possibly stems from the fact that for low
equations of Xue et al. [13], also used by Papadopoulos et al. [5]. The            resistivity soils, the effect of the ground-return admittance is less sig­
calculations were performed with either the full-wave FDTD method or               nificant [17].
the solution of the transmission line equations considering the expres­                A remarkable feature of the results shown in Figs. 3-10 is the good
sions of Xue et al. [13] and Papadopoulos et al. [5], and the extension of         agreement verified between the curves calculated with the approach
Vance’s approximation proposed in [14] with Sunde’s formulation [22]               proposed by Duarte et al. in [14], which is based on the extension of
for determining the ground-return parameters.                                      Vance’s formula [10] to multiconductor cable systems, and the FDTD
    For the longitudinal excitation, the voltage source is inserted at the         method, especially for the induced voltages. The major advantage of this
midpoint of phase A as shown in Fig. 2(a). The sending and receiving               approach is that, similarly as with the closed-form approximations
ends of phases A, B and C were both left open. The voltages were                   proposed in [29], the calculation of the improper integrals required in
calculated at the receiving ends of phases A and C (nodes 4 and 6,                 the equations proposed by Xue et al. [13] and Papadopoulos et al. [5] for
respectively). The results are shown in Figs. 3–6 for total cable lengths of       determining the ground-return impedance is completely avoided. Also,
50 m and 100 m.                                                                    it must be noted that the performed validation is not restricted to 50-m
    For the lateral excitation, the voltage source is inserted between the         or 100-m long cables. For longer cables, the frequency content is
grounding rod and the sending end of phase A (node 1), while the                   reduced, and an even better agreement is expected between the trans­
sending ends of the remaining cables and all receiving ends were left              mission line theory and the full-wave FDTD method.
open. Once again, the voltages were calculated at the receiving ends of
phases A and C (nodes 4 and 6, respectively) for total cable lengths of 50         6. Conclusions
m and 100 m. The obtained results are shown in Figs. 7–10.
    The induced voltages at the receiving end of phase B were also                     A rigorous and independent validation of the extended transmission
calculated for the horizontal and trefoil configurations. Although not             line approaches proposed by Papadopoulos et al. [5] and Xue et al. [13]
shown, the obtained results are similar to those presented for phase C             for the transient analysis of multiconductor underground cable systems
and confirm the generality of the analyses performed with the formu­               is presented in this paper. The validity of the closed-form approximation
lations of Papadopoulos et al. [5], Xue et al. [13], and Duarte et al. [14].       proposed by Duarte et al. [14] for calculating the ground-return
    As shown in Figs. 3–6, which refer to the longitudinal excitation, a           admittance of underground cable arrangements is also shown.
good agreement is observed between the voltage waveforms calculated                    It is demonstrated that both methodologies lead to voltage wave­
with the transmission line approach and the full-wave FDTD method                  forms in good agreement with those predicted by a rigorous full-wave
regardless of the formulation considered for determining the ground-               FDTD model for different types of excitations and arrangements, short
return parameters. This demonstrates that, for this type of excitation,            cable lengths of 50 m and 100 m, and soil resistivities of up to 1000 Ωm.
the transmission line theory is sufficiently accurate even for the simu­           This agreement is expected to be even further if the proximity effect is
lation of short cable sections, for which in principle a transverse elec­          included. It is also demonstrated that the approximation proposed by
tromagnetic (TEM) field structure should not be strictly valid. This is            Duarte et al. [14] is sufficiently accurate for characterizing the
possibly motivated by the symmetry of the problem, which favors the                ground-return admittance of underground cable systems.
formation of a quasi-TEM structure. Interestingly, the good agreement                  By generalizing the conclusions drawn in [17] for a single
between the different approaches is observed even for a poorly con­                dielectric-coated cable, the obtained results show that the transmission
ducting soil with a1000-Ωm resistivity, and for the voltages induced in            line theory can be used to simulate transients on underground cable
the neighboring cables. These results, which are for the first time                systems with an accuracy that is at least comparable to that of a
available in the literature, demonstrate the accuracy of the proposed              full-wave FDTD model, with the advantage of presenting much greater
transmission line formulations for calculating the ground-return pa­               computational efficiency and of being more easily implemented in
rameters of multiconductor underground cable systems, particularly the             EMT-like simulation programs for the simulation of complex electrical
mutual coupling effects. They are also in line with the analysis presented         systems.
[17], which was restricted to a single cable.
    For the lateral excitation, whose results are shown in Figs. 7–10, the         CRediT authorship contribution statement
agreement between the calculated voltage waveforms is also generally
good, although greater deviations are observed at early times between                  Naiara Duarte: Conceptualization, Methodology, Software, Valida­
the transmission line theory and the full-wave FDTD method for the                 tion, Formal analysis, Investigation, Writing – original draft, Writing –
1000-Ωm soil. Such deviations are more significant for the 50-m long               review & editing, Visualization. Alberto De Conti: Conceptualization,
cable, as shown in Figs. 7(b) and 9(b) for the horizontal and trefoil ar­          Methodology, Formal analysis, Investigation, Writing – original draft,
rangements, respectively. This suggests that, for the lateral excitation,          Writing – review & editing, Visualization, Supervision. Rafael Alipio:
the combination of short cable lengths and high-resistivity soils creates a        Conceptualization, Methodology, Validation, Formal analysis, Investi­
non-TEM field structure in which case the accuracy of the transmission             gation, Writing – review & editing, Supervision. Farhad Rachidi:
line theory is slightly reduced [17]. Another possible source of inaccu­           Formal analysis, Writing – review & editing, Supervision.
racy in the lateral excitation case is the lack of electrical coupling be­
tween the vertical grounding rod and the cable in the simulations                  Declaration of Competing Interest
performed with the transmission line theory. In any case, the deviations
observed for the lateral excitation are considered acceptable given the                The authors declare that they have no known competing financial
huge difference in the computer resources required for performing the              interests or personal relationships that could have appeared to influence
simulations with the transmission line theory and the full-wave FDTD               the work reported in this paper.
model. As an example, considering the scenario shown in Fig. 3(b), the
simulation time for the full-wave FDTD method is of approximately 60 h,            Data availability
whereas the corresponding simulation with transmission line theory,
including the evaluation of the improper integrals of the extended                    The authors are unable or have chosen not to specify which data has
transmission line approaches [5,13], requires only few seconds in a                been used.
computer with 128-GB memory and 2.9 GHz Intel Core I9–7920X pro­
cessor. For the 200-Ωm soil, a good agreement between the calculated

                                                                               5
N. Duarte et al.                                                                                                                     Electric Power Systems Research 223 (2023) 109570


Acknowledgment                                                                                      Power Deliv. 25 (2) (Apr. 2010) 961–969, https://doi.org/10.1109/
                                                                                                    TPWRD.2009.2034797.
                                                                                                [6] H.W. Dommel, Electromagnetic Transients Program Reference manual: EMTP
    This work was supported in part by Conselho Nacional de Desen­                                  Theory Book, BPA, Portland, OR, USA, 1986.
volvimento Científico e Tecnológico (CNPq) under Grants 306006/                                [7] R. Alipio, H. Xue, A. Ametani, An accurate analysis of lightning overvoltages in
2019–7, 314849/2021–1 and 406177/2021–0, in part by Fundação de                                    mixed overhead-cable lines, Electr. Power Syst. Res. 194 (May 2021), 107052,
                                                                                                    https://doi.org/10.1016/j.epsr.2021.107052.
Amparo à Pesquisa do Estado de Minas Gerais (FAPEMIG) under Grants                             [8] R. Alipio, A. De Conti, N. Duarte, M.T. Correia de Barros, Bare versus insulated
TEC-PPM-00280–17 and APQ-01081–21, in part by Federal Commission                                    conductors for improving the lightning response of interconnected wind turbine
for Scholarships for Foreign Students for the Swiss Government Excel­                               grounding systems, Electr. Power Syst. Res. 197 (Aug. 2021), 107320, https://doi.
                                                                                                    org/10.1016/j.epsr.2021.107320.
lence Scholarship (ESKAS No. 2022 0.0099), and in part by Swiss Na­                             [9] J.R. Wait, Electromagnetic wave propagation along a buried insulated wire, Can. J.
tional Science Foundation (SNSF) under Grant TMPFP2_209700.                                         Phys. 50 (20) (Oct. 1972) 2402–2409, https://doi.org/10.1139/p72-318.
                                                                                               [10] E.F. Vance, Coupling to Shielded Cables, Wiley, 1978.
                                                                                               [11] G.E. Bridges, Transient plane wave coupling to bare and insulated cables buried in
Appendix                                                                                            a lossy half-space, IEEE Trans. Electromagn. Compat. 37 (1) (1995) 62–70.
                                                                                               [12] A.P.C. Magalhaes, M.T.C. de Barros, A.C.S. Lima, Earth return admittance effect on
    The poles and residues of the grounding rod model used in the                                   underground cable system modeling, IEEE Trans. Power Deliv. 33 (2) (Apr. 2018)
                                                                                                    662–670, https://doi.org/10.1109/TPWRD.2017.2741600.
simulations with a lateral excitation are presented in Table 1 for soil                        [13] H. Xue, A. Ametani, J. Mahseredjian, I. Kocar, Generalized formulation of earth-
resistivities of 200 Ωm and 1000 Ωm, respectively. The corresponding                                return impedance/admittance and surge analysis on underground cables, IEEE
grounding impedances are shown in Fig. 11.                                                          Trans. Power Deliv. 33 (6) (Dec. 2018) 2654–2663, https://doi.org/10.1109/
                                                                                                    TPWRD.2018.2796089.
                                                                                               [14] N. Duarte, A. De Conti, R. Alipio, Extension of Vance’s closed-form approximation
                                                                                                    to calculate the ground admittance of multiconductor underground cable systems,
Table 1                                                                                             Electr. Power Syst. Res. 196 (Jul. 2021), 107252, https://doi.org/10.1016/j.
Rational model of the grounding rod.                                                                epsr.2021.107252.
                                                                                               [15] H. Xue, A. Ametani, K. Yamamoto, Theoretical and NEC calculations of
  N                     200 Ωm                                 1000 Ωm                              electromagnetic fields generated from a multi-phase underground cable, IEEE
                   pi              ki                    pi                   ki                    Trans. Power Deliv. 36 (3) (Jun. 2021) 1270–1280, https://doi.org/10.1109/
                                                                                                    TPWRD.2020.3005521.
  1      − 7.3003 × 104       5.5391 × 104        − 7.0563 × 105        3.9665 × 106
                                                                                               [16] H. Xue, A. Ametani, K. Yamamoto, A study on external electromagnetic
  2      − 1.0001 × 106       5.5391 × 106        − 1.1014 × 107        2.0393 × 109                characteristics of underground cables with consideration of terminations, IEEE
  3      − 6.2766 × 106       1.7528 × 107        − 1.7410 × 108      − 2.2391 × 1010               Trans. Power Deliv. 36 (5) (Oct. 2021) 3255–3265, https://doi.org/10.1109/
  4      − 2.6299 × 107      7.1241 × 108 +      − 9.6987 × 106 +      1.7663 × 109 +               TPWRD.2020.3037335.
        + j4.0852 × 107       j7.1241 × 108        j7.1241 × 107        j3.6174 × 107          [17] N.F. Duarte, A. De Conti, R. Alipio, Assessment of ground-return impedance and
  5      − 2.6299 × 107      5.9170 × 108 −      − 9.6987 × 106 −      1.7663 × 109 −               admittance equations for the transient analysis of underground cables using a full-
                                                                                                    wave FDTD method, IEEE Trans. Power Deliv. (2021), https://doi.org/10.1109/
        − j4.0852 × 107       j7.1241 × 108        j5.3780 × 107        j3.6174 × 107
                                                                                                    TPWRD.2021.3131415, 1–1.
                                                                                               [18] CIGRE WG B1.07, Statistics of AC underground cables in power networks, Tech.
                                                                                                    Brochure 338. December 2007.
                                                                                               [19] A. Ametani, A general formulation of impedance and admittance of cables, IEEE
                                                                                                    Trans. Power App. Syst. PAS-99 (3) (1980) 902–910.
                                                                                               [20] IEC 61400: Wind energy generation systems – Part 24: lightning protection. 2019.
                                                                                               [21] J.A. Martinez-Velasco, Power System Transients: Parameter Determination, CRC
                                                                                                    Press, 2010.
                                                                                               [22] E.D. Sunde, Earth Conduction Effects in Transmission Systems, Dover Publications,
                                                                                                    New York, 1968.
                                                                                               [23] Y. Baba, N. Nagaoka, A. Ametani, Modeling of thin wires in a lossy medium for
                                                                                                    FDTD simulations, IEEE Trans. Electromagn. Compat. 47 (1) (Feb. 2005) 54–60,
                                                                                                    https://doi.org/10.1109/TEMC.2004.842115.
                                                                                               [24] J.A. Roden, S.D. Gedney, Convolution PML (CPML): an efficient FDTD
                                                                                                    implementation of the CFS-PML for arbitrary media, Microw. Opt. Technol. Lett.
Fig. 11. Grounding rod impedance for (a) 200 Ωm and (b) 1000 Ωm soil
                                                                                                    27 (5) (Dec. 2000) 334–339, https://doi.org/10.1002/1098-2760(20001205)27:
resistivities.                                                                                      5<334::AID− MOP14>3.0.CO;2-A.
                                                                                               [25] P. Moreno, A. Ramirez, Implementation of the numerical Laplace transform: a
                                                                                                    review task force on frequency domain methods for EMT studies, working group on
References
                                                                                                    modeling and analysis of system transients using digital simulation, general
                                                                                                    systems subcommittee, IEEE power engineering, IEEE Trans. Power Deliv. 23 (4)
 [1] N. Theethayi, R. Thottappillil, M. Paolone, C. Nucci, F. Rachidi, External                     (Oct. 2008) 2599–2609, https://doi.org/10.1109/TPWRD.2008.923404.
     impedance and admittance of buried horizontal wires for transient studies using           [26] S. Visacro, A. Soares, HEM: a model for simulation of lightning-related engineering
     transmission line analysis, IEEE Trans. Dielectr. Electr. Insul. 14 (3) (Jun. 2007)            problems, IEEE Trans. Power Deliv. 20 (2) (Apr. 2005) 1206–1208, https://doi.
     751–761, https://doi.org/10.1109/TDEI.2007.369540.                                             org/10.1109/TPWRD.2004.839743.
 [2] N. Theethayi, Ph.D. Thesis, Uppsala University, 2005.                                     [27] B. Gustavsen, A. Semlyen, Rational approximation of frequency domain responses
 [3] E. Petrache, F. Rachidi, M. Paolone, C.A. Nucci, V. Rakov, M. Uman, Lightning                  by vector fitting, IEEE Trans. Power Deliv. 14 (3) (Jul. 1999) 1052–1061, https://
     induced disturbances in buried cables—part I: theory, IEEE Trans. Electromagn.                 doi.org/10.1109/61.772353.
     Compat. 47 (3) (Aug. 2005) 498–508, https://doi.org/10.1109/                              [28] A. De Conti, R. Alipio, Single-port equivalent circuit representation of grounding
     TEMC.2005.853161.                                                                              systems based on impedance fitting, IEEE Trans. Electromagn. Compat. 61 (5) (Oct.
 [4] N. Theethayi, Y. Baba, F. Rachidi, R. Thottappillil, On the choice between                     2019) 1683–1685, https://doi.org/10.1109/TEMC.2018.2870730.
     transmission line equations and full-wave Maxwell’s equations for transient               [29] A. De Conti, N. Duarte, and R. Alipio, “Closed-form expressions for the calculation
     analysis of buried wires, IEEE Trans. Electromagn. Compat. 50 (2) (May 2008)                   of the ground-return impedance and admittance of underground cables,” paper
     347–357, https://doi.org/10.1109/TEMC.2008.919040.                                             submitted to IEEE Transactions on Power Delivery, pp. 1–8, 2023.
 [5] T.A. Papadopoulos, D.A. Tsiamitros, G.K. Papagiannis, Impedances and
     admittances of underground cables for the homogeneous earth case, IEEE Trans.




                                                                                           6
