                                                          Electric Power Systems Research 160 (2018) 191–198



                                                             Contents lists available at ScienceDirect


                                                  Electric Power Systems Research
                                                journal homepage: www.elsevier.com/locate/epsr




Electromagnetic disturbances in gas-insulated substations and VFT
calculations
Akihiro Ametani ∗ , Haoyan Xue, Masashi Natsui, Jean Mahseredjian
Ecole Polytechnique Montreal, Quebec H3C 3A7, Canada




a r t i c l e        i n f o                           a b s t r a c t

Article history:                                       This paper is focused on the oscillating frequencies of very-fast transients (VFTs) generated by discon-
Received 17 October 2017                               nector and circuit breaker operations in gas-insulated substations (GISs) related to electromagnetic
Received in revised form 18 February 2018              disturbances (EMDs). Test results of the VFT amplitudes and oscillating frequencies are summarized,
Accepted 19 February 2018
                                                       and the measured results have shown that there is no signiﬁcant difference of the frequencies in the
Available online 22 March 2018
                                                       high-voltage main circuits and the low-voltage control circuits in the GISs. Modeling of GIS elements
                                                       for VFT simulations by EMT-type software are explained, and simulation examples are demonstrated in
Keywords:
                                                       comparison with test results. Also, FDTD (ﬁnite-difference time-domain) computations are performed,
VFT
GIS                                                    and the calculated results are compared with EMTP simulation results. If proper modeling is adopted,
Electromagnetic disturbance                            EMTP and FDTD results show a reasonable agreement.
High frequency                                                                                                          © 2018 Elsevier B.V. All rights reserved.
EMTP
FDTD




1. Introduction                                                                          This paper is focused on VFTs from the viewpoint of electro-
                                                                                     magnetic disturbances (EMDs). In Section 2, the voltage amplitudes
    It is well-known that lightning strikes to a transmission tower                  and oscillating frequencies of the VFTs are summarized based
nearby a substation and switching operations in a gas-insulated                      on ﬁeld and laboratory tests described in [4–24]. The measured
substation (GIS) produce high frequency surges. The dominant fre-                    results are categorized in the high-voltage main circuit of GISs,
quency components involved in the lightning surge are, in general,                   in the metallic enclosures and in the low-voltage control circuits.
lower than 1 MHz. The switching surges due to disconnector (DS)                      Section 3 explains modeling of GIS elements for VFT simula-
or circuit breaker (CB) operation in the GIS contain the frequency                   tions by existing transmission line (TL) approaches, i.e. EMT-type
components from some MHz up to more than 100 MHz, and are                            software [36–39]. Then, calculated examples are demonstrated
called “very fast transient (VFT)” or “very fast transient over-voltage              including a comparison with test results. In Section 4, an FDTD
(VFTO)” [1–3]. To investigate the VTF, a number of ﬁeld and labora-                  (ﬁnite-difference time-domain method [40,41]) computation is
tory tests have been carried out [4–24]. Also, computer simulations                  performed, and computed results are compared with EMTP results.
of the VFT were performed, and modeling methods were investi-                        Section 5 summarizes the investigated results in this paper.
gated [25–31]. The measured and simulation results show that the
VFT over-voltage reaches even 4 pu which becomes very important
                                                                                     2. Frequencies
especially in a ultra-high-voltage (UHV) system because of a com-
paratively lower insulation level [1–3,19–21]. Various methods to
                                                                                        Table 1 summarizes the measured results of the amplitudes and
damp the over-voltage have been proposed and the effectiveness
                                                                                     frequencies of VFTs. In the table, references, the rated voltage of
are shown [7,12,23]. However, the oscillating frequency of the VFT
                                                                                     GISs, VFT frequency and amplitude are shown. In (a) and (b), the
is not much affected by the methods.
                                                                                     amplitude is given by pu (per unit), while in (c) it is given by a
    It has been pointed out that the high frequency components of
                                                                                     peak-to-peak voltage.
the VFT are a main cause of electromagnetic disturbances (EMDs)
                                                                                        It is observed in Table 1(a) that the VFT frequencies in UHV GISs
in GIS control circuits [10,12,14–18,22,32–35].
                                                                                     are lower than those in lower voltage GISs except those given by
                                                                                     Ref. [19]. Only few references show measured results of the VFT
                                                                                     voltages and frequencies on the metallic enclosure (duct, tank or
 ∗ Corresponding author.                                                             pipe) of the GISs. The measured voltages range from 0.1 to 0.7 pu in
    E-mail address: aametani@mail.doshisha.ac.jp (A. Ametani).                       Table 1(b), because the pipe voltage is determined by mutual surge

https://doi.org/10.1016/j.epsr.2018.02.014
0378-7796/© 2018 Elsevier B.V. All rights reserved.
192                                                      A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198

Table 1
Summary of measured frequency and amplitude of VFTOs in GIS.

 Ref. no                                   [5,6,13]                         [10]                          [23]                        [24]                  [12]

 (a) High-voltage main circuit
 Rated [kV]                                500/550                          550                           500                         500                   110/800
 Frequency [MHz]                           1–140                            10–50                         8–100                       5–60                  5–25
 Voltage [pu]                              1.2–3.0                          2.7                           –                           –                     1.2–1.7
 Ref. no                                   [7]                              [19]                          [20]                        [21]                  –
 Rated [kV]                                UHV                              1100                          1100                        1100                  –
 Frequency [MHz]                           1–5                              2–31                          0.25–2                      8–118                 –
 Voltage [pu]                              2.4–3.0                          1.35                          1.05–1.62                   1.82–2.19             –

 Ref. no                                           [5]                                   [10]

 (b) Metallic enclosure (duct, tank or pipe)
 Rated voltage [kV]                                500                                   550
 Frequency [MHz]                                   2.5–10                                2–50
 Voltage [pu]                                      0.1                                   0.1–0.7

 (c) Low-voltage control circuit, Ref [16] (13 GISs/58 test cases)
 Rated [kV]                                                             66/77                                                                    275
 Circuit                                     CT                         VT                      Control                CT                    VT           Control
 Frequency [MHz]                             45–55                      8                       8–55                   5–70                  10–20        5–70
 Peak to peak voltage [V]                    20–600                     20–120                  10–100                 80–700                10–600       60–220
 Rated [kV]                                                            500/550                                                     1000                   66–1000
 Circuit                                     CT                         VT                      Control                             VT                    DC source
 Frequency [MHz]                             5–15                       10–18                   1–10                              40–80                   2–45
 Peak to peak voltage [V]                    100–240                    10–200                  10–100                            60–450                  80–700



impedance Zom between the core and the pipe and core current Ic ,                               the GIS. Ref. [27] gives the values of equivalent capacitances of GIS
i.e. Vp = Zom Ic , and is dependent on the pipe grounding.                                      spacers, bus open-end, CT, VT etc., and surge impedances of DS, CB,
     It should be noted that the frequency components in the pipe                               a bushing and an XLPE cable. Ref. [28] shows modeling of GIBs con-
voltages are not much different from those in the core voltages in                              nected to a main bus, pipe grounding with arresters, etc. Ref. [29]
the same gas-insulated bus (GIB) [5,10].                                                        explains modeling of mutual coupling between an overhead con-
     Table 1(c) shows the peak-to-peak voltages and frequencies                                 trol cable and a grounding mesh in a substation. Ref. [30] shows
measured at the CT (measuring current transformer) secondary cir-                               modeling of a VT connected to the control cable and mutual cou-
cuits, VT (measuring voltage transformer and capacitive voltage                                 pling between the control cable and the GIB. Ref. [31] describes a
transformer = CVT) secondary circuits, digital/electronic control                               detailed model of a CT.
circuits and DC source circuits for the control circuits collected from                            Summarizing the above references and the authors’ experiences,
13 GISs in Japan [16]. Altogether 58 test cases are collected. The                              the following remarks are made for VFT simulations by EMTP.
voltages range from 10 to 700 V with the frequencies from 1 to
80 MHz. It is observed that the VFT frequencies measured in the                                 (1) For VFT frequencies are very high, the earth is assumed as per-
low-voltage circuits in Table 1(c) are lower than those measured in                                 fectly conducting (e = 0) or an Al plate can be assumed as the
the high-voltage circuits in Table 1(a) and (b). The lower frequency                                earth as often adopted in a laboratory test. In a very high fre-
components are estimated to be caused by wave deformation, not                                      quency region, the coaxial mode is completed within the pipe
necessarily attenuation, along control cables with the length of                                    and the pipe conductor becomes a complete shield. Thus, the
more than 50 m connecting the CTs and VTs and the control cir-                                      earth effect is hardly observed in measured and simulation
cuits [16,30]. However, the frequencies up to 80 MHz are observed.                                  results. The fact has indicated that no frequency-dependent
The high frequency components have resulted in malfunctions of                                      model of a conductor is necessary in an EMTP simulation. Fur-
control circuits, EMDs, which occasionally caused system operation                                  ther, only a core conductor with the coaxial propagation mode
troubles [16–18].                                                                                   parameters is enough to perform a VFT simulation by EMTP,
     In summary, Table 1 has made clear the signiﬁcance of VFTs,                                    especially when both ends of a pipe are grounded.
not only for the insulation coordination of GISs especially in a UHV                            (2) Pipe grounding has to be carefully considered. The waveform of
system [1–3] but also for EMDs due to malfunctions of low-voltage                                   a pipe voltage is affected by the grounding very much, although
control circuits in GISs [32–35].                                                                   the core voltage is less inﬂuenced.
                                                                                                (3) A branched GIB (branch) causes a high frequency oscillation
3. Modeling and EMTP calculations                                                                   and a resultant surge waveform becomes very oscillatory.
                                                                                                    However, a measured waveform is entirely dependent on the
   This chapter ﬁrst describes modeling of various ele-                                             sampling time (highest frequency) of an oscilloscope used for
ments/components of a GIS for VFT simulations by EMT-type                                           the measurement. If necessary, a branch can be represented by
software based on a transmission line (TL) approach [36–39]. Then,                                  capacitance Cb [42].
simulation examples are demonstrated including a comparison
                                                                                                   Cb = 1/(zoc cc ) [F/m]                                          (1)
with measured VFT voltages.
                                                                                                    where zoc : coaxial mode surge impedance, cc : velocity.
3.1. Modeling of GIS elements/components                                                        (4) A charged GIB involves a dc voltage component which cannot
                                                                                                    be handled by EMTP. The dc voltage is represented by a low
   Ref. [25] describes the basic concepts for modeling GIS elements                                 frequency ac voltage.
for VFT simulations by EMT-type software. Ref. [26] summarizes                                  (5) The length of a lead wire connecting a source and a GIB core
modeling methods of various elements/components involved in                                         and grounding a GIB pipe is comparatively large for the GIB
                                                    A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198                                                  193




                            Fig. 1. GIB cross-section.




                                                                                               Fig. 4. Node C voltage of test circuit with branches and no Ct , WB model.



                                                                                              length is short. Therefore, the lead wire has to be modeled as
                                                                                              a distributed-parameter line, i.e. CP (constant parameter) line
                                                                                              model of EMTP. In most cases, the lead wire is vertical, and its
                                                                                              surge impedance can be evaluated approximately in the follow-
Fig. 2. Test circuit of a proto-type GIB: h = 1 m, rc 1 = 5.5 cm, rc 2 = 7.0 cm,
                                                                                              ing equation [38].
rp 1 = 34.05 cm, rp 2 = 34.5 cm, c = p = 2.8 × 10−8 m, p = 0 .
                                                                                                          h           
                                                                                              Zov = 60 ln            −1                                                     (2)
                                                                                                                r

                                                                                              where h: lead wire height = length, r: radius.
                                                                                          (6) If VFTs in a GIS main circuit including metallic enclosures are
                                                                                              concerned, a CT and a VT can be represented by an equiva-
                                                                                              lent capacitance [26,27]. When VTs in a GIS control circuit for
                                                                                              an EMD study are concerned, the CT and VT are to be mod-
                                                                                              eled in details [30,31]. Also a control cable should be modeled
                                                                                              as accurately as possible, because wave deformation along the
                                                                                              cable inﬂuences signiﬁcantly to the calculated VFT current and
                                                                                              voltage at the entrance of the control circuit.
                                                                                          (7) To analyze a VFT on an overhead control cable due to mutual
                                                                                              coupling between a grounding mesh, the mesh voltage cannot
                                                                                              be assumed zero [29].


                                                                                          3.2. Proto-type GIS

                                                                                          3.2.1. Test circuit
                                                                                              Fig. 1 illustrates the cross-section of a GIB which is the same as
                                                                                          that of all the GIBs investigated in this paper. The height and radii
                                                                                          depend on the voltage class and manufacturers. Fig. 2 shows the
                                                                                          test circuit of a proto-type GIB [4,42]. The GIB was set at height
                                                                                          h = 1 m above a Cu plate. Both ends of the pipe (nodes A, B, C and D)
                                                                                          are grounded. Because of a proto-type test, a plastic-made cylinder
                                                                                          with the length of about 0.7 m and the relative permittivity of 6
                                                                                          was installed at every 1–2 m of the GIB. It has been shown in [4]
                                                                                          that an equivalent permittivity of the GIB is 2.3. Ct is an equivalent
                                                                                          capacitance of a transformer connected to node D. The left side
                                                                                          (node A to node C) of the bus is charged by −45 V and the right
                                                                                          (B–D) is charged by +45 V. Node A is short-circuited to node B at
                                                                                          t = 0.
                      Fig. 3. Test results of node C voltage.
194                                                  A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198




      Fig. 5. Node C voltage of test circuit with branches and no Ct , CP model.




                                                                                           Fig. 8. Node C voltage with equivalent capacitances of the branches in the test circuit
           Fig. 6. Node C voltage of single-phase (core only), CP model.                   in Fig. 2.




                                                                                                 Fig. 9. Pipe voltage at node A in the open-circuited case with Ct = 5 nF.



                                                                                           3.2.2. Test circuit
                                                                                               Fig. 3 shows the test results measured by an analog oscilloscope
                                                                                           for (a) no Ct , and (b) Ct = 5 nF.

                                                                                           3.2.3. EMTP simulation results
                                                                                               Fig. 4 shows simulation results of core voltage Vc at node C by
                                                                                           EMTP frequency-dependent line model (Wide-Band = WB model
                                                                                           [39]) in the case of no Ct for (a) Cu plate and (b) earth with the
                                                                                           resistivity e = 100 m. The voltages in (a) and (b) are almost iden-
         Fig. 7. Node C voltage of test circuit with branches and Ct = 5 nF.
                                                                                           tical, and thus it is conﬁrmed that the earth resistivity causes only
                                                                                           minor effect on the VFT.
                                                        A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198                                                       195




Fig. 10. Model circuit of a UHV GIS: h = 1.5 m, rc 1 = 13.5 cm, rc 2 = 15 cm, rp 1 = 76 cm,
rp 2 = 77 cm, c = 1.8 × 10−8 m, p = 1.5 × 10−7 m, p = 100 0 .



    Fig. 5 shows Vc calculated by a CP line model (2 MHz) with
e = 100 m. Fig. 6 is Vc calculated by a single-phase (coaxial mode)
CP line model. Again, no signiﬁcant difference is observed between
the voltage Vc wave-forms in Figs. 4–6. Thus, note (1) in Section 3.1
is conﬁrmed.
    Fig. 7 shows simulation results of core voltage Vc at
node C by (a) WB model, (b) CP model, and (c) single-
phase CP model in the case of Ct = 5 nF for the earth
e = 100 m. Because of Ct , the oscillating frequency becomes
lower than that in the case of no Ct in Figs. 4–6. No
noticeable difference is observed between the three line
models.
    Fig. 8 shows Vc when the branched buses in Fig. 2 are repre-
sented by an equivalent capacitance Cb = 81 pF/m evaluated by (1)                                      Fig. 11. EMTP simulation results of core voltages at nodes P and Q.
with equivalent relative permittivity εr = 2.3 considering spacers in
the GIB. Fig. 8(a) is for no Ct , and (b) for Ct = 5 nF by WB and CP mod-
els. Because of the almost identical results, only the results by the                          3.2.4. Pipe voltage V2p
CP model are shown in the ﬁgure. It is observed that the waveforms                                 Fig. 9 shows the pipe voltage at node A in Fig. 2 when the pipe
in Fig. 8 agree better than those in Figs. 4–7 with the test results in                        is open-circuited at nodes A and B. (a) is by WB model of EMTP-
Fig. 3, because of no higher frequency component in Figs. 3 and 8.                             RV [39] and (b) by CP model. No signiﬁcant difference between (a)
However, the reason for no high frequency component in the test                                and (b) is observed up to t = 1 ␮s. Then the peak value of a spike-
results are due to the oscilloscope used in the measurements in                                like voltage is more damped in (a) due to the frequency-dependent
1970s, i.e. the highest frequency which could be measured by the                               effect of the impedance. It is clear that the pipe voltage is more
oscilloscope was less than some ten MHz.                                                       oscillatory than the core voltage in Fig. 7.




      Fig. 12. Transferred surges at a control cable remote end: h = 1 m, rc 1 = 0, rc 2 = 12.5 cm, rp 1 = 46 cm, rp 2 = 48 cm, c = 1.8 × 10−8 m, p = 3.78 × 10−8 m, p = 0 .
196                                                   A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198




      Fig. 13. FDTD model circuit of a part of GIBs in the GIS in Fig. 12(a) [41].


3.3. UHV GIS

   A test circuit of a UHV GIS [7] is illustrated in Fig. 10, and EMTP
simulation results of DS switching surges at nodes P and Q are
shown in Fig. 11 calculated by CP line model (1 MHz). The EMTP
results in Fig. 11 are quite similar to those shown in Fig. 5(a) and
(b) in [7].
   This reference [7] and also [6,10] discuss the inﬂuence of arc
resistance. It is stated that the polarity of the arc affects the VFT
overvoltage. In [7], a UHV disconnector with a resistor is developed
and tested. In such a disconnector, the inﬂuence of the arc becomes
not clear.

3.4. Induced voltage to control cable via VT

    Fig. 12(a) illustrates a 500 kV GIS in Japan [30]. The length of
each gas-insulated bus (GIB) ranges from 1 m to 5 m. The distance
from Bus 1-1 to Bus 3-1 is about 30 m. Many control cables of
length about 100 m run along GIBs, and VTs and CTs are connected
between the buses and cables. The metallic sheaths of the control
cables are grounded through 10  at both ends, and the core is con-
nected to the sheath at the remote end by 10 k. The cables for VT1
and VT2 are parallel to gas-insulated buses DS4 and CB3. The cable
for VT2 is also parallel to DS2 and CB2.
    Fig. 12(b) shows a simulation result of a transferred VFT at
the remote end of a control cable when DS3 is closed with open-
circuited CB2. The induced voltage is nearly proportional to the
length of the control cable parallel to the GIB. The waveforms
involve oscillating frequencies from 2 MHz to 20 MHz which agree
with those in Table 1(c). The simulation result shows a qualita-
tive agreement with a measured result in the GIS, although the
measured one is not available for publication.

4. FDTD analysis

    Numerical electromagnetic analysis (NEA) methods are becom-
ing more and more powerful for analyzing various phenomena
associated with both TEM and non-TEM modes of wave propaga-
tion [40]. Among various NEA methods, FDTD in time domain is
most widely used for transient analysis.
    One of the advantages of FDTD is easy computation of a three
dimensional transient. For example, a GIB in the 500 kV GIS in
Fig. 12(a) can be represented three-dimensionally as it is. Then
a transient due to DS or CB switching operation in a three-
dimensional ﬁeld can be easily performed, although the required
memory and CPU time are very large. An example of a GIB model
circuit for a transient computation by FDTD is illustrated in Fig. 13.
    The total length of the GIB is 12 m, and the pipe is grounded
through 2  resistance at the position of 2 m from the sending end
and at the receiving end. A source voltage of 408 kV is applied to
                                                                                            Fig. 14. Switching surges on a GIB in Fig. 13 calculated by FDTD [41] and EMTP [39].
the sending end, the left-hand side of the model circuit. The earth
resistivity is 100 m.
    The FDTD computed and EMTP simulation results are shown
in Fig. 14. A reasonable agreement between the FDTD and EMTP
results is observed, although the former is less oscillatory than the
                                                    A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198                                                197


latter. The reason for this looks radiation losses in the FDTD com-                      [12] J. Meppelink, K.J. Diederich, K. Feser, W.R. Pfaff, Very fast transients in GIS,
putation which cannot be considered in the EMTP simulation. Also,                             IEEE Trans. Power Delivery 4 (1989) 223–233.
                                                                                         [13] S. Yanabu, H. Murase, H. Aoyagi, H. Okubo, Y. Kawaguchi, Estimation of fast
the CP line representation of the vertical lead wires for the source                          transient overvoltage in gas-insulated substation, IEEE Trans. Power Delivery
and pipe grounding in the EMTP produces more oscillation than the                             4 (1990) 1822–1875.
FDTD, while the frequency dependence of the vertical lead wires is                       [14] C.M. Wiggins, D.E. Thomas, F.S. Nickel, T.M. Salas, S.E. Wright, Transient
                                                                                              electromagnetic interference in substations, IEEE Trans. Power Delivery 9
included automatically in the FDTD computation.                                               (1994) 1869–1884.
                                                                                         [15] S. Nishiwaki, K. Nojima, S. Tatara, M. Kosakada, N. Tanabe, S. Yanabu,
                                                                                              Electromagnetic interference with electronic apparatus by switching surges
5. Conclusions
                                                                                              in GIS-cable system, IEEE Trans. Power Delivery 10 (1995) 739–746.
                                                                                         [16] Working Group of Surges in Protection and Control Systems, Technology of
    This paper has summarized ﬁeld test results of VFTs measured                              countermeasures against surges in protection and control systems in
                                                                                              Japanese utilities, Rep. Electr. Technol. Res. Assoc. 57 (3) (2001), 198 pages,
in GISs considering electromagnetic disturbances in GIS control cir-
                                                                                              ISSN: 0285-5208 (in Japanese).
cuits which occasionally result in power system operation failures.                      [17] T. Matsumoto, Y. Kurosawa, M. Usui, K. Yamashita, T. Tanaka, Experience of
Also modeling of GIS elements for VFT simulations by EMT-type                                 numerical protective relays operating an environment with high-frequency
software is explained, and simulation results are compared with                               switching surge in Japan, IEEE Trans. Power Delivery 20 (January (1)) (2006)
                                                                                              88–93.
test results. Further, a three-dimensional VFT computation is per-                       [18] A. Ametani, H. Motoyama, K. Ohkawara, H. Yamakawa, N. Suga,
formed by FDTD in comparison with EMTP simulation results. Based                              Electromagnetic disturbances of control circuits in power stations and
on the investigations, the following remarks are made clear.                                  substations experimented in Japan, Inst. Eng. Tech. Proc. Gen. Trans. Distrib. 3
                                                                                              (2009) 801–815.
                                                                                         [19] J. Smajic, W. Holaus, J. Kostovic, U. Riechert, 3D full-Maxwell simulations of
(1) The oscillating frequencies of VFTs generated by disconnector                             very fast transients in GIS, IEEE Trans. Magn. 47 (2011) 1514–1517.
    and circuit breaker operations in GISs range from 1 MHz up to                        [20] C. Li, J. He, J. Hu, R. Zeng, J. Yuan, Switching transient of 1000-kV UHV system
                                                                                              considering detailed substation structure, IEEE Trans. Power Delivery 27
    140 MHz in GIS high-voltage circuits, and from 2 MHz to 80 MHz                            (2012) 112–122.
    in low-voltage control circuits.                                                     [21] G. Yue, W. Liu, W. Chen, Y. Guan, Z. Li, Development of full frequency
(2) The VFT over-voltages in the test results range from 1.7 pu to                            bandwidth measurement of VFTO in UHV GIS, IEEE Trans. Power Delivery 28
                                                                                              (2013) 2550–2557.
    3.0 pu in the GIS main circuits, and from 0.1 pu to 0.7 pu in                        [22] CIGRE WG C4.208, EMC within power plants and substations, CIGRE TB-535,
    the metal enclosures (pipe or tank). In the low-voltage control                           2013.
    circuits, 20–700 V are observed in the ﬁeld test results.                            [23] S. Burow, U. Straumann, W. Kohler, S. Tenbohlen, New methods of damping
                                                                                              very fast transient overvoltages in Gas-Insulated Switchgear, IEEE Trans.
(3) In EMTP simulations of the VFT, both frequency-dependent WB                               Power Delivery 29 (2014) 2332–2339.
    model and constant-parameter CP model show a reasonable                              [24] J.G.R. Filho, J.A. Teixeira Jr., M.R. Sans, M.L.B. Martinez, Very fast transient
    agreement with the test results, because the VFT frequency is                             overvoltage waveshapes in a 500-kV gas insulated switchgear setup, IEEE
                                                                                              Trans. Power Delivery 32 (2016) 17–23.
    very high and the earth resistivity causes only a minor inﬂu-
                                                                                         [25] Z. Haznadar, S. Carsimamovic, R. Mahmutcehajic, More accurate modeling of
    ence. The pipe grounding and lead wires have to be carefully                              gas-insulatedsubstation components in digital simulations of very fast
    represented.                                                                              electromagnetic transients, IEEE Trans. Power Delivery 7 (1992) 434–441.
                                                                                         [26] D. Povh, H. Scmitt, O. Volker, R. Witzmann, Modeling and analysis guidelines
(4) When the VFT in a control cable is simulated, a VT and a CT are to
                                                                                              for very fast transients, IEEE Trans. Power Delivery 11 (1996) 2028–2035.
    be modeled in details, and mutual coupling between the cable                         [27] A. Ametani, N. Nagaoka, N. Mori, K. Shimizu, Switching overvoltages on a pipe
    and grounding mesh of the GIS is to be considered because the                             in a gas-insulated substations, IPST’97/Seatle Proceedings (1997, June)
    mesh voltage cannot be assumed zero.                                                      286–291.
                                                                                         [28] M.M. Rao, M.J. Thomas, B.P. Singh, Frequency characteristics of very-fast
(5) FDTD computed results agree rather well with those by EMTP,                               transient currents in a 245 kV GIS, IEEE Trans. Power Delivery 20 (2005)
    although the EMTP results are more oscillatory. The reason for                            2450–2457.
    this might be the effect of radiation losses which are automat-                      [29] A. Ametani, N. Taki, D. Miyazaki, N. Nagaoka, S. Okabe:, Lightning surges on a
                                                                                              control cable incoming through a grounding lead, IEEJ Trans. PE 127 (January
    ically included in the FDTD computation. A main disadvantage                              (1)) (2007) 267–275.
    of the FDTD is a large amount of computer resources.                                 [30] A. Ametani, T. Goto, N. Nagaoka, H. Omura, Induced surge characteristics on a
                                                                                              control cable in a gas-insulated substation due because of switching
                                                                                              operation, IEEJ Trans. PE 127 (2007) 1306–1312.
References                                                                               [31] K. Nishimura, A. Ametani, N. Nagaoka, Y. Baba, Modeling of a current
                                                                                              transformer for electromagnetic transient simulation in a power station,
 [1] IEC 60071-1 Insulation Co-ordination Part 1, Deﬁnitions, Principles and Rules,           CIGRE SC C4 2009 Kushiro Colloquim, Paper S7-7 (2009, June).
     2006.                                                                               [32] IEC 61000-1 Electromagnetic Compatibility (EMC) Part 1, General, 1992.
 [2] IEC TR60071-4 Insulation Co-ordination Part 4, Computational Guide to               [33] IEC 61000-4-12: Electromagnetic immunity standard for testing and
     Insulation Co-Ordination and Modeling of Electrical Networks, 2004, June.                measurement techniques, Oscillatory waves immunity test, 1998.
 [3] CIGRE WG D1.03, Very Fast Transient Overvoltages (VFTO) in gas-insulated            [34] IEEE Guide for Surge Voltages in Low-Voltage AC Power Circuits, ANSI/IEEE
     substations, CIGRE TB-519, 2012.                                                         C62.41 (1980).
 [4] A. Ametani, Surge propagation characteristics on a gas-insulated cables, IEEJ       [35] Japanese Electro-technical Commission, JEC-0103-2004. Test voltage for
     Trans. B-1-1 (8) (1981) 491–497.                                                         low-voltage control circuits in power stations and substations, IEE Jpn. (2004)
 [5] H. Murase, I. Oshima, H. Aoyagi, I. Miwa, Measurement of transient voltages              (in Japanese).
     induced by disconnect switch operation, IEEE Trans. Power Appar. Syst.              [36] H.W. Dommel, EMTP Theory Book, Bonneville Power Administration, 1992.
     PAS-104 (1985) 157–165.                                                             [37] A. Ametani (Ed.), Numerical Analysis of Power System Transients and
 [6] S. Ogawa, E. Haginomori, S. Nishiwaki, T. Yoshida, K. Terasaka, Estimation of            Dynamics, IET, Power and Energy Series 78, London, 2015.
     restriking transient overvoltage on disconnecting switch for GIS, IEEE Trans.       [38] A. Ametani, N. Nagaoka, Y. Baba, T. Ohno, Power System Transients, CRC Press,
     Power Delivery 1 (1986) 95–102.                                                          New York, 2013.
 [7] J. Ozawa, T. Yamagiwa, M. Hosokawa, S. Takeuchi, H. Kozawa, Suppression of          [39] J. Mahseredjian, S. Dennetière, L. Dubé, B. Khodabakhchian, L. Gérin-Lajoie:,
     fast transient overvoltage during gas disconnector switching in GIS, IEEE                On a new approach for the simulation of transients in power systems, Electr.
     Trans. Power Delivery 1 (1986) 194–201.                                                  Power Syst. Res. 77 (September (11)) (2007) 1514–1520.
 [8] S.A. Boggs, F.Y. Chu, N. Fujimoto (Eds.), Gas-Insulated Substations, Technology     [40] CIGRE WG C4.501, Guideline for Numerical Electromagnetic Analysis Method
     and Practice, Pergamon Press, New York, 1986.                                            and Its Application to Surge Phenomena, CIGRE TB-543, 2013, June.
 [9] K. Nojima, S. Nishiwaki, H. Okubo, S. Yanabu, Measurement of surge current          [41] Central Research Institute of Electric Power Industries, Virtual Surge Test Lab
     and voltage waveforms using optical-transmission techniques, Proc. IEE 134               (VSTL), 2013 http://criepi.denken.or.jp/.
     (1987) 415–422.                                                                     [42] N. Nagaoka, Transient Analysis of Cable Systems by Means of a
[10] IEEJ WG for GIS Induced Voltages, Surge phenomena induced to low-voltage                 Frequency-Transform Method, Ph.D. Thesis, Doshisha University, 1992, May.
     circuits in gas-insulated substations, IEEJ Technical Report, No. 273 (June
     1988) (in Japanese).                                                                 Akihiro Ametani received the Ph.D. degree in power system transients from the
[11] N. Fujimoto, S. Boggs, Characteristics of GIS disconnector-induced short rise        University of Manchester, Institute of Science and Technology (UMIST), Manchester,
     time transients incident on externally connected power system components,            U.K., in 1973. He was with the UMIST from 1971 to 1974, and Bonneville Power
     IEEE Trans. Power Delivery 3 (1988) 961–970.                                         Administration, Portland, OR, and developed an Electromagnetic Transients Pro-
198                                                A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198


gram for Summers 1976 to 1981. He has been a Professor with Doshisha University,         stations. Since the beginning of 2015, he has been with the Department of Electrical
Kyoto, Japan, since 1985 and was a professor at the Chatholic University of Leaven,      Engineering, École Polytechnique de Montréal, Canada, where he is pursuing Ph.D.
Leuven, Belgium, in 1988. He was the Director of the Institute of Science and Engi-      of Electrical Engineering now.
neering from 1996 to 1998, and Dean of Library and Computer/Information Center,
Doshisha niversity, from 1998 to 2001. He was a Vice-President of The Institute of       Masashi Natsui received the B.Eng. and M.Eng. degrees from Waseda University,
Electrical Engineers of Japan in 2003 and 2004. Dr. Ametani is a Chartered Engineer      Japan in 2008 and 2010, respectively. He is currently pursuing Ph.D. degree in Poly-
in the U.K., a Fellow of IET, and a Distinguished member of CIGRE. He received the       technique Montréal, Canada from 2016. His current research focuses on lightning
D.Sc. degree (higher degree in U.K.) from the University of Manchester in 2010.          disturbances in distribution networks caused by non-vertical lightning.

Haoyan Xue was born in China. He received the B. Eng. of Electrical Engineering and      Jean Mahseredjian received the Ph.D. degree from Polytechnique Montréal, Canada,
Its Automation from Hunan University, China in 2010. He completed the M. Sc. of          in 1991. From 1987 to 2004, he was with IREQ (Hydro-Québec) working on research
Electrical Engineering at Delft University of Technology, the Netherlands in 2012.       and development activities related to the simulation and analysis of electromag-
From 2013 to 2015 he was employed by State Grid Corporation of China (SGCC) in           netic transients. In December 2004, he joined the Faculty of Electrical Engineering
Yinchuan. Co, where he worked on protections, relays and SCADA systems of sub-           at Polytechnique Montreal.
