         A Novel Substation Back-up Protection Based
        on Communication Channel of Pilot Protection
                         Xiangping Kong, Zhe Zhang, Fei Wang, and Xianggen Yin, Member, IEEE




                                                                              With the wide application and popularization of smart sub­
   Abstract--In order to solve the problems of traditional distance        station, the unified data modeling and data communication
protection when it is used as back-up protection, a novel substa­          system in substation are realized based on IEC 618 50 [7]. In
tion back-up protection scheme based on communication channel
                                                                           this condition, the information sharing of equipments in bay
of pilot protection is proposed. According to comprehensive deci­
                                                                           level provides possibility to improve the traditional back-up
sion-making result of action states of protections in local substa­
tion and fault detection information transmitted by adjacent sub­
                                                                           protection. While, back-up protection scheme which is based
stations, the functions of proposed substation back-up protection          on IEC 618 50 can only collect information in local substation
are realized. Finally, a simulation model of IEEE lO-generator-            which has little improvement on conventional back-up protec­
39-node system is built in PSCAD/EMTDC to test the perfor­                 tion. In order to improve performance of back-up protection
mance of proposed substation back-up protection. Simulation
                                                                           greatly, it needs to get the information of adjacent substations.
results show the proposed substation back-up protection has ex­
                                                                              As primary protection for EHV and UHV transmission lines,
cellent performance even in condition of fail-to trip of primary
protection, DC power supply failure and heavy flow transfer. The
                                                                           pilot protection uses private or multiplex fiber channel with bit
proposed substation back-up protection can quicken the tripping            rate of 2 Mbit/s as communication channel [8]. At present, the
of back-up protection and improve sensitivity.                             fiber channel is only used to transmit sample values or phasors
                                                                           and a few action states of protections which will be used for
   Index Terms---communication channel of pilot protection,                primary protection. Therefore, the transfer capability of fiber
                                                                           channel is not fully utilized. Actually, fiber channel can be
fault detection information, substation back-up protection, tradi­
tional back-up protection.
                                                                           used to transmit multi information. Hence, under the precondi­
                         I. INTRODUCTION                                   tion that the requirement of information transmission of pilot
                                                                           protection is satisfied, there still is redundant capability which
     ISTANCE protection is usually used as back-up protec­
D tion for EHV and UHV transmission lines. Especially the                  can be used to transmit other information.
                                                                              Based on it, a novel substation back-up protection scheme
zone 3 distance protection can be used as local back-up protec­            which can improve the performance of traditional distance
tion for local line and remote back-up protection for adjacent             protection is proposed. This novel substation back-up protec­
lines. But the time delay of zone 3 distance protection will be
                                                                           tion uses the existing fiber channel of pilot protection to
too large as it should be set to coordinate with zone 2 or zone
                                                                           transmit auxiliary information for the decision-making of
3 distance protection of the adjacent lines. Meanwhile, sensi­
                                                                           back-up protection. Compared to wide area back-up protection,
tivity of traditional distance protection is influenced by branch
                                                                           new communication channel is not needed for substation back­
currents, and it will be insufficient in some conditions. Moreo­
                                                                           up protection. Meanwhile, it is much easier to ensure the syn­
ver, the cascading tripping of distance protection may be                  chronization of substation information and the reliability is
caused in condition of heavy flow transfer [ 1], [ 2]. In recent
                                                                           higher. Hence, the proposed substation back-up protection is
years, wide area back-up protection [ 3]-[6] is proposed to
                                                                           applicable for engineering application. Section II introduces
solve the problems of back-up protection. However, it needs to
                                                                           the basic principle of proposed substation back-up protection,
collect information of multi point synchronously. Wide area
                                                                           including principle of fault detection and decision-making
communication system is needed to realize communication in
                                                                           principle of tripping strategy. Detailed algorithm of fault de­
the whole power grid. The reliability and synchronization can
                                                                           tection and decision-making algorithm of substation back-up
not meet the requirements. Hence, the wide area back-up pro­               protection are presented in Section III. At last, simulations in
tection is difficult for practical application and the study of
                                                                           PSCADI EMTDC are carried out to test the performance of
wide area back-up protection is still at exploration stage.
                                                                           proposed substation back-up protection.

   This work was supported by the National Natural Science Foundation of                         II. BASIC PRINCIPLE
China (No. 51177058).
   X.P. Kong, Z. Zhang, F. Wang and X.G. Yin are with State Key La­           In order to realize the functions of substation back-up pro­
boratoy of Advanced Electromagnetic Engineering and Technology,            tection, substation back-up protection decision-making unit
Huazhong University of Science and Technology, Wuhan 430074, China (e­
mail: kongxphust@163.com;zz_mail@163.com;whuwf2010@126.com;
                                                                           should be installed in each substation. The function of substa­
xgyin@mail.hust.edu.cn).                                                   tion protection decision-making unit comprises two parts: fault


 978-1-4799-1303-9/13/$31.00 ©2013 IEEE
                                                                                                                                                                              2


detection of transmission lines and decision-making of tripping        communication channels of pilot protections. For the transmis­
strategy for back-up protection. With the detection results be­        sion line which is preliminary identified as suspicious faulty
ing transmitted to adjacent substations by communication               line, the transmitted information is "the line in local substation
channel of pilot protection, the former provides action states of      is suspicious faulty line". For other transmission lines, the
protections to the latter. Then the latter identifies fault element    transmitted information is "other line in local substation is
and sets time delay for back-up protection according to com­           suspicious faulty line".
prehensive decision-making result which is based on the in­               Therefore, the logic diagram of the first fault detection is
formation provided by the former and action states of local            shown in Fig.I.
                                                                       pilot protection of


protections. The decision-making of tripping strategy for back­
                                                                       dev;celaclS

                                                                       pilot protection of



up protection is divided into decision-making of tripping strat­
                                                                       device II acts




egy for local back-up protection and decision-making of trip­          zone I distance proteclion
                                                                       of device I acts



ping strategy for remote back-up protection.
   Considering that primary protection may fail to trip, zoneI                                                                       Iransmitinfonn.tion of''thelinein



distance protection can not protect the whole line, and protec­
                                                                                                                                      local substation is suspiciouslaulty
                                                                                                                                     line" to r<:mote end substation




tion scope of zone 2 distance protection reaches to the adjacent
                                                                                                                                      transmit information of "other linein
                                                                                                                                      local subst.tion is suspicious faulty
                                                                                                                                      lin "to   motccnd substatio


lines, the detection results based on action states of local pro­
tections can only indicate the direction of fault element and
provide auxiliary information for the substation back-up pro­
tection decision-making unit. In order to ensure the reliability,
substation protection decision-making unit should implement            Fig.l. Logic diagram of the first fault detection
fault detection of transmission lines once more after the infor­
mation transmitted by remote end substation is received.                   (2) Second fault detection
Hence, fault detection of transmission lines should be imple­              After the first fault detection and the information transmit­
mented twice.                                                          ted by remote end substations have been received completely,
                                                                       second fault detection is needed to identify the actual fault
A.   Fault detection of transmission lines                             element.
   (1) First fault detection                                               If any one of the following conditions happens, the corre­
   The aim of first fault detection is to detect the action states     sponding transmission line is identified as faulty line, and in­
of local protections and obtain operation conditions of all            formation of "fault happens in the protection scope of remote
transmission lines in local substation.                                back-up protection" is transmitted to upstream substations.
   If any one of the following conditions happens, the corre­              a.    The information of "the line in local substation is sus­
sponding transmission line is identified as suspicious faulty                    picious faulty line" transmitted by remote end substa­
line.                                                                            tion is received.
   a. Two sets of pilot protection both act.                               b.    Two sets of pilot protection both act, and the infor­
   b. Two sets of zoneI distance protection both act.                            mation of "other line in local substation is suspicious
   c. One set of pilot protection acts, another one does not                     faulty line" transmitted by remote end substation is
         act. But one set or two sets of zone 1 distance protec­                 not received.
         tion act.                                                         Otherwise, the second fault detection should not be activat­
   d. One set of pilot protection acts, another one does not           ed.
         act. But one set or two sets of zone 2 distance protec­           Actually, condition b is the redundant criterion for condi­
         tion act.                                                     tion a. It can improve the reliability of second fault detection
   e. Both two sets of pilot protection for transmission line          in case of communication system failure.
         do not act, but two sets of zone 2 distance protection            Therefore, the logic diagram of the second fault detection is
         act.                                                          shown in Fig.2.
Note: Duplicated configuration is adopted for protections of            informatioll of "the line in local substation


EHV and UHV transmission lines. Hence, there are two sets of
                                                                        is suspicious faulty linc"is received




primary protection and two sets of back-up protection.
                                                                                                                            transrnit informatioll0f"fault happcns in
                                                                                                                            the protection scopcof rcrnotcback-up
                                                                                                                            protection"to upslream protection

   It needs to notice that when condition e happens, the corre­                           two sets of pilo1 both act


sponding line can not definitively be identified as suspicious         Fig.2. Logic diagram of the second fault detection
faulty line. However, in order to provide auxiliary information
for substation back-up protection decision-making unit, the
line is still identified as suspicious faulty line. As the decision­
                                                                       B. Decision-making of tripping strategy for back-up protec­
making unit in adjacent substation needs action states of the
                                                                       tion
local protections to determine whether trip or not, it will not           The purpose of decision making of tripping strategy is to
result in mal-operation of back-up protection.                         identify actual fault element and realize the local back-up pro­
   If at least one transmission line is identified as suspicious       tection function or remote back-up protection function accord­
faulty line, the detection results of all transmission lines will be   ing to the comprehensive decision-making result which is
transmitted to the corresponding remote end substations by             based on action states of local protections and fault detection
                                                                                                                                                    3


results of transmission lines in adjacent substations.                                                   1     1    0    0    0   0
    The time delay of proposed substation back-up protection is                                          0     0              0   0
set to coordinate with primary protection. If the fault is cleared                                             0    0         0   0
by primary protection, the substation back-up protection will                                C=          0     1    1    0    0   0             (2)
reset automatically.
                                                                                                         1     0    0    0    0   1
    (1) Decision making of tripping strategy for local back-up
                                                                                                         0     1    0    0        0
protection
                                                                                                         0     0    0    0
    If any one of the following conditions happens, it is identi­
fied that fault happens on the corresponding transmission line.             Result vector  Xij can be obtained as Xij =CR� . If
In this condition, substation back-up protection should trip as
local back-up protection with time delay ofO.5s.
                                                                       I Xijt =2, the line i in substation j is identified as suspi-
    a. Two sets of pilot protection both act.                          cious faulty line by first fault detection. If IIXijt < 2, no more
    b. Two sets of zone 1 distance protection both act.
    c. One set of pilot protection acts, another one does not          calculation for corresponding line is activated.
         act. But one set or two sets of zone 1 distance protec­          A =(aij )mXn represents incidence matrix of a system which
         tion act.                                                     has m transmission lines and n substations. If line i do not
    d. One set of pilot protection acts, another one does not          connect with substation j , aij =0 ; else, aij =1 .
         act. But one set or two sets of zone 2 distance protec­
         tion act. Meanwhile, the information transmitted by              P; =diag (PI' P2 P ) is the diagonal matrix of row in­
                                                                                             • • •   m       mXm

         remote end substation is "the line in local substation is     formation, Qj = diag ( ql ,q2 ...q )  is the diagonal matrix of
                                                                                                                    n   nXn
         in fault condition".
    e. Both two sets of pilot protection for transmission line         column information. If IIXijt =2, then Pi =2 ,qi =-2 . The
         do not act, but two sets of zone 2 distance protection        other elements in p; and Qi are 1 . Then the obtained infor­
         act. Meanwhile, the information transmitted by remote
                                                                       mation matrix Yij =P;AQ; consists of elements -4, -2, 0, 1 and
         end substation is "the line in local substation is in fault
         condition".                                                   2.
    (2) Decision making of tripping strategy for remote back-up             If there is element 2 in          Yij , the detection result