1888                                                                                    IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 25, NO. 3, JULY 2010




  A Time-Domain Harmonic Power-Flow Algorithm
  for Obtaining Nonsinusoidal Steady-State Solutions
                                          Kuo Lung Lian and Taku Noda, Senior Member, IEEE



   Abstract—Steady-state simulation plays a vital role in power                  ysis [17]. However, CPF does not take into account the interac-
system analysis and design. Over the past 25 plus years, various                 tion between the fundamental power-flow and harmonic distor-
steady-state methods have been proposed. Most of these methods                   tion, which may lead to erroneous results [20]. Xia and Heydt
only deal with how to obtain steady-state waveforms of a system in
an efficient manner. Only a few of them also take power-flow con-                [18], [19] extended the CPF analysis to allow the inclusion of
straints into account. The majority of these “power-flow” methods                nonlinear component in the formulation. However, their method
are implemented in the frequency domain, which inevitably suffers                only allows characteristic harmonics to be taken into account.
from harmonic truncation errors. Moreover, the problem of model                  This balanced harmonic power-flow (HPF) was extended later
incompatibility will rise when they are used for the steady-state                to three phases by several researchers [27], [39]. These include
initialization of a time-domain electromagnetic transient (EMT)
program. This paper presents a harmonic power-flow method,                       Arrillaga et al. [22], Valcárcel and Mayordomo [23], Xu et al.
which is implemented entirely in the time domain. The proposed                   [21], and Smith et al. [29]. Arrillaga et al. introduced the con-
method essentially extends a time-domain steady-state method,                    cept of harmonic domain, and showed how a nonlinear com-
called “shooting method” to include the power-flow constraints                   ponent can be modeled in the three-phase frame of reference in
and to account for aggregate loads in the power-flow calculations.               the harmonic domain [22]. Valcárcel and Mayordomo employed
  Index Terms—Harmonic analysis, Newton-Raphson method,                          a fixed-point iteration of two separate Newton-Raphson proce-
nonlinear systems, power electronics, power-flow analysis,                       dures—one for the three-phase CPF and the other for the har-
time-domain analysis.
                                                                                 monics generated by the nonlinear loads. Xu et al. used a sim-
                                                                                 ilar idea but expressed all of the load-flow constraints as branch
                           I. INTRODUCTION
                                                                                 equations to allow for greater flexibility of system representa-
                                                                                 tion. Smith et al. derived a closed form expression for the non-
S     TEADY-STATE simulation plays a vital role in power
      system design and analysis. The steady-state operating
point is necessary for small-signal analysis, which is commonly
                                                                                 linear device of the interest. In this way, the problem can be en-
                                                                                 tirely solved by Newton’s method because the Jacobian matrix
used for controller design and stability evaluation. Moreover,                   can be analytically derived.
accurate steady-state initializations are important for the startup                 Since most of the HPF methods are implemented in the
of an electromagnetic transient program.                                         frequency domain [36]. Consequently, the accuracy of the
   There are a number of steady-state methods, proposed in                       solution depends on the number of harmonics included in the
the past [1], and these methods, in general, can be classified                   calculation process. In addition, the number of harmonics also
into three categories: 1) time-domain methods [2]–[16]; 2)                       determines the dimensions of the system, which affects the the
frequency-domain methods [17]–[33]; and 3) hybrid time–fre-                      overall simulation time. Finally, fully incorporating a harmonic
quency domain methods [34], [35]. Most of these methods only                     power flow algorithm in a general time-domain EMT program
deal with obtaining a system’s steady-state waveforms in an                      for the steady-state initialization is not a trivial task because
efficient way. On the other hand, only a few of them also deal                   harmonic domain models need to be developed for all the
with taking power-flow constraints into account. In this paper,                  time-domain components. These problems can be avoided if
attention will be paid to the latter and specifically referred to as             the power-flow analysis is implemented in the time domain.1
“power-flow” methods. In fact, the contribution of this paper is                 In fact, Perkins et al. [9] has already recognized this fact and
to propose a method, incorporating the power-flow constraints                    implemented a steady-state initialization algorithm based on
into a steady-state time-domain method.                                          a well-known time-domain steady-state analysis, known as
   One of the most well-known power-flow methods is the fun-                     the shooting method [2]–[4]. They modeled the nonlinear
damental power-flow or conventional power-flow (CPF) anal-                       components by means of piecewise linearization. Also, they
                                                                                 followed the work of [3] to construct the Jacobian matrix,
   Manuscript received July 23, 2008; revised August 31, 2009, November 23,      which is required for the Newton-type iteration, by simulating
2009, February 06, 2010. First published April 05, 2010; current version pub-    a set of companion circuit whose topology is the same as that of
lished June 23, 2010. Paper no. TPWRD-00579-2008.
   T. Noda is with Electric Power Engineering Research Laboratory, Central Re-      1Note that time-domain methods also have limitations, such as dependence on
search Institute of Electric Power Industry, Kanagawa 240-0196, Japan (e-mail:   the time step. However, when a steady-state initialization routine is added to an
takunoda@ieee.org).                                                              EMT program, it is not desirable to have additional limitations other than what
   K. L. Lian was with the Electric Power Engineering Research Laboratory,       the EMT programs already have. Therefore, a frequency-domain-based steady-
Central Research Institute of Electric Power Industry, Kanagawa 240-0196,        state initialization is less desirable compared to an entirely time-domain-based
Japan. He is now with the Department of Electrical Engineering, National         steady-state initialization program. For a concise description on the advantages
Taiwan University of Science and Technology, Taipei, Taiwan (e-mail: ryan-       and disadvantages of the frequency and time domains for the computation of
lian@mail.ntust.edu.tw).                                                         the periodic steady-state solution of the nonlinear power network, please refer
   Digital Object Identifier 10.1109/TPWRD.2010.2043547                          to [7], [8], and [34].

                                                               0885-8977/$26.00 © 2010 IEEE
LIAN AND NODA: TIME-DOMAIN HARMONIC POWER-FLOW ALGORITHM                                                                          1889



the original system. Thus, harmonic analysis can be performed          III. CALCULATION OF POWER COMPONENTS AND VOLTAGE
by “using the same time-domain solution code normally used                        MAGNITUDE IN THE TIME DOMAIN
for the computation of transients” [9]. However, the algorithm           The shooting method described in Section II can only ensure
of [9] is not a power-flow method because it does not take            that the system is at steady state. However, a power-flow anal-
power-flow constraints into account.                                  ysis also requires satisfying power-flow constraints imposed by
   This paper presents a time-domain harmonic power-flow              the generator and load buses. Consequently, it is necessary to
(TDHPF) algorithm, which can be viewed as the extension of            calculate the active power and the reactive power components
the work of [9] in that it includes power-flow constraints and           and in the time domain.
accounts for aggregate loads in the power-flow calculations.             According to [39], there are two types of HPF analysis.
The organization of this paper is as follows: Section II briefly        1) harmonic power-flow, considering power components only
describes the concept of the shooting method. Section III shows             at the fundamental frequency.
how active and reactive power components can be calculated              2) harmonic power-flow, considering power components at
in the time domain. Section IV describes the generator and                  both the fundamental and harmonic frequencies.
load models, considered in this paper. Section V describes how        From the practical measurement point of view, these two ap-
one can incorporate power-flow constraints into the shooting          proaches correspond to metering power components only at the
method. Section VI shows numerical examples of the proposed           fundamental frequency [40]–[42] (in the presence of unbalance
algorithm. A conclusion is given in Section VII.                      and harmonics), and metering the power based on the general-
                                                                      ized power theory [43], [44].
    II. BRIEF INTRODUCTION OF THE SHOOTING METHOD
                                                                      A. Fundamental Power Components
   The shooting method was first proposed by Aprille and Trick
[2]. They recognized that finding the periodic steady-state solu-       The fundamental power components are defined as
tion of a circuit can be formulated as a two-point boundary-value
problem in which the solution over one period is required to                                                                       (4)
satisfy the periodicity constraint                                                                                                 (5)
                                                                      where is the fundamental phasor voltage harmonic of a peri-
                                                               (1)
                                                                      odic voltage signal   , and is the fundamental phasor current
                                                                      harmonic of a periodic current signal   .
where is a vector containing all of the system state variables
(e.g., inductor currents and capacitor voltages), and is the pe-      B. Power Components Based on Generalized Power Theory
riod of the system. When the input to the system is known,
is solely dependent on the values of       . Thus, the steady-state        and are well defined and understood under balanced and
problem can be recast as finding the “correct initial condition,      sinusoidal conditions. However, under nonsinusoidal and unbal-
     ” so that (1) is satisfied. The unknown variables       in (1)   anced cases, there is still no consensus on how reactive power
are usually solved by Newton’s method [2], which leads to             (or apparent power) should be defined [45]–[47]. Reference [47]
                                                                      provides a comprehensive overview of the various definitions.
                                                               (2)       The following text presents the power definitions accepted by
                                                                      the International Electrotechnical Commission (IEC) [48] as an
where is a vector containing the unknown variables,                   example to show how the generalized power components may
is the mismatch vector containing             , and          is the   be calculated. The active power is
Jacobian matrix whose expression is
                                                                                                                                   (6)
                                                               (3)
                                                                      The reactive power is

  is used to denote the identity matrix.                                                                                           (7)
   For a given                can be obtained by simulating the       where
system by using a transient program over one period. As far
as evaluating the Jacobian matrix is concerned, many methods                                                                       (8)
have been published over the past 30 years. These include the
state-space approach [2], adjoint network method [6], Laplace
inversion method [37], and sensitivity circuit analysis [3].
Among them, the sensitivity circuit analysis allows the con-
                                                                                                                                   (9)
struction of the Jacobian matrix to be performed by simulating,
over one period, a set of companion circuits by using a transient
program. Moreover, the topology of the companion circuits
is the same as that of the system. Therefore, the computation         C. Evaluation of Powers in the Time Domain
of the Jacobian matrix is efficient [3]. The derivations of the          To evaluate the equations just shown, one can apply a dis-
sensitivity circuits can be found in [3] and [38].                    crete Fourier transformation, such as the Fast Fourier Transform
1890                                                                          IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 25, NO. 3, JULY 2010



(FFT), to the periodic voltage and current signals, and then cal-
culate powers and root-mean-square (rms) voltages with these
Fourier components. The simulation time step, prior to the tran-
sient simulation, however, needs to be chosen wisely to avoid
the aliasing problem, picket-fence effect, and leakage problem
[49]. Also, the storage of one-period data of the desired voltage
and current signals are required. Alternatively, one can eval-
uate these equations by means of numerical integration. The fol-
lowing text presents one way of calculating these integrations.
   1) Evaluation of the Fundamental Power: It has been shown
in [50] that the fundamental Fourier coefficient    of a periodic
function       can be found by integrating the differential equa-
tion of (10) over one period .

                                                               (10)
                                                                       Fig. 1. Generator models: (a) slack bus model and (b) PV bus model.
where
         . Equation (10) conveys an important concept: a har-
monic, just like a capacitor voltage or an inductor current, is
a state variable and, hence, can be easily solved by a transient
program. Equation (11) is the resulting discrete time equivalent
formula if the trapezoidal rule is selected as the integration rule

                                                               (11)

where
                                                                       Fig. 2. PQ voltage-source model.



                                                                       can resemble the frequency dependance of the generator re-
  is the simulation time step, and represents the th time step.
                                                                       actance [51]. This slack bus model introduces two unknown
Note that is called the fundamental harmonic state and
                                                                       variables—the voltage magnitude        and phase angle of the
   .
                                                                       ideal voltage source into the power-flow problem. The values
   2) Evaluation of the Power Based on the Extended Power
                                                                       of     and     are solved so that     (the fundamental voltage
Theory: Following the similar analysis of Section III-C-1, (6)
                                                                       magnitude at point ) is equal to      , and (the fundamental
and (9) can be obtained by evaluating
                                                                       voltage phase angle at point ) is equal to 0 .      and can
                                                               (12)    be obtained by (13) and (14), respectively

                                                                                                                                             (13)
in which
                                                                                                                                             (14)

                                                                       where       is the fundamental harmonic phasor of . Similarly,
                                                                       for the PV bus, the unknown variables to be solved are           and
   Note that the interval of the integration of (11) and (12) is ex-        [refer to Fig. 1(b)] in order to ensure that the injected active
actly one period, which is compatible with the shooting method.        power        and the voltage magnitude          at point are equal
In this paper, the evaluation of power components based on (11)        to         and        , respectively.     and       can be obtained
will be discussed. Since (11) and (12) are similar, (12) can be        by (4) and (13).
used instead of (11) without any difficulty.
                                                                       B. PQ Buses
                        IV. BUS MODELS
                                                                          Two types of PQ load models are considered in this paper.
   Before discussing the algorithm of the proposed method,             The first type is to model a PQ load bus as an ideal voltage source
models of the slack bus, PV buses, and PQ buses considered in          in series with a reactor as shown in Fig. 2. The reactor is simply
this paper are addressed.                                              there to prevent the load from being a short circuit at harmonic
                                                                       frequencies. The and are absorbed at point . The TDHPF
A. Slack and PV Buses                                                  will solve the value of        and     (refer to Fig. 2) so that
  A generator bus (either a slack or PV bus) is modeled as             and        are equal to the scheduled values           and        .
an ideal voltage source in series with an impedance block,                The second type is to model a PQ load bus as an aggregate
consisting of       , and    (Fig. 1). This