                                                                                                                    This is the Pre-Published Version.
                                                                                                                                                          1
The following publication H. Xue, J. Mahseredjian, J. Morales, I. Kocar and A. Xemard, "An Investigation of Electromagnetic Transients for a Mixed
Transmission System With Overhead Lines and Buried Cables," in IEEE Transactions on Power Delivery, vol. 37, no. 6, pp. 4582-4592, Dec. 2022
is available at https://doi.org/10.1109/TPWRD.2022.3151749


              An Investigation of Electromagnetic Transients
                 for A Mixed Transmission System with
                   Overhead Lines and Buried Cables
                 Haoyan Xue, Member, IEEE, Jean Mahseredjian, Fellow, IEEE, Jesus Morales, Member, IEEE, Ilhan Kocar,
                                                Member, IEEE and Alain Xemard




      Abstract—An electromagnetic transient study has been                          The above-mentioned studies are performed using existing
   performed based on a practical 500 kV mixed transmission system.              electromagnetic transient (EMT) type simulation tools [6]. The
   The system has overhead lines, submarine cables and                           internal and external parameters of overhead lines and cables
   underground cables. An exact expression of earth-return                       are calculated based on existing theories [7]-[9], using classical
   impedance for submarine cable has been developed. A new                       transmission line (TL) approach [10]-[12]. These existing line
   equivalent homogeneous earth method (EHEM) is also proposed
                                                                                 and cable parameter calculation methods will be referred to,
   based on the exact formula. The influences of air, seawater,
   seabed, wired armor structure and multi-layer seabed on series                hereinafter, as Classic Parameter Calculation (CPC). It should
   impedance and modal propagation constants of submarine cable                  be noted that the simulation of transmission systems using
   are investigated. A novel modeling procedure on parametrical side             classical TL approach or CPC has several important drawbacks
   of mixed transmission system is proposed in this paper. Moreover,             as discussed in [10]-[17]. Moreover, insulation coordination on
   the input sequence impedances of mixed transmission system are                mixed and non-mixed transmission systems must rely on
   studied based on traditional Line / Cable Constant routines and               accurate EMT-type simulations. Therefore, significant
   the new method. Transient simulations are also performed using                improvements in EMT modeling of mixed transmission
   classical and new methods. The results are further validated with             systems must be made.
   recently proposed MoM-SO technique.
                                                                                     Considering the above facts, this paper introduces a novel
      Index Terms— Mixed transmission system, earth-return                       modeling method of mixed transmission system based on
   parameters, propagation constant, time domain study, EMT-type                 recently developed extended TL approach [10]-[17]. In Section
   software                                                                      II, a practical 500 kV mixed transmission system [4] with
                                                                                 combination of overhead lines, submarine cables and
                              I. INTRODUCTION                                    underground cables is introduced and described. Section III
                                                                                 concentrates on the investigations of responses on mixed
   T    he implementation of underground and submarine cables
        interconnected with existing overhead transmission
                                                                                 transmission system in frequency domain. An exact formula
                                                                                 (EF) of earth-return impedance for submarine cable considering
   systems is becoming more and more common [1]-[5]. As a                        air, seawater and seabed mediums is proposed. Based on the EF
   result, it is predicted that mixed systems consisting of overhead             expression, a new equivalent homogeneous earth method
   lines and buried cables will be dominant in future power grids.               (EHEM) is developed for submarine cable using an approach
      Several recent investigations demonstrate that the transient               similar to [15], [18]. The EHEM has simplified expressions in
   characteristics of mixed transmission systems differ from those               comparison to EF method. The influences of seabed resistivity,
   of separate overhead or cable systems. In these mixed systems                 depth of seawater, multi-layer seabed and structures of armor
   the electromagnetic waves have more complicated reflections                   wires on series impedance and propagation constant of
   and refractions at the discontinuity of overhead lines and cables             submarine cable are made clear. Also, the scan of input
   [1], [2]. Consequently, mixed transmission systems may                        impedance on mixed transmission system is performed. The
   experience more serious overvoltage problems and require                      results evaluated by EF and EHEM are compared with the new
   detailed electromagnetic studies to evaluate the withstand                    Line / Cable Data calculation method in EMTP [16], [19],
   voltage of cables and the characteristics of the arresters used to            hereinafter abbreviated as LCD. This new method is based on
   limit overvoltage. The Cigre technical brochure [3] studies the               the Method of Moments - Surface Operator (MoM-SO) [20],
   lightning overvoltage which affects a cable inserted in an                    [21] and includes both series and shunt per-unit-length
   overhead line. It shows that its maximum value decreases with                 parameters [10], [11], [15].
   the length of the cable and makes the interesting conclusion that                 In Section IV, steady-state, energization and short-circuit
   in some configuration it is possible to specify a lower lightning             studies are performed on the mixed transmission system using
   withstand voltage for the cable.                                              EMTP [19] with its wideband (WB) line and cable models [22].

      H. Xue, J. Mahseredjian, and J. Morales are with Polytechnique Montréal,   (ilhan.kocar@polyu.edu.hk).   A.    Xemard    is   with    EDF,    France
   Montréal, QC H3T 1J4, Canada (e-mail: haoyan.xue@, jeanm@polymtl.ca). I.      (alain.xemard@edf.fr)
   Kocar     is   with   the     Hong     Kong       Polytechnic    University

© 2022 IEEE. Personal use of this material is permitted. Permission from IEEE must be obtained for all other uses, in any current or future media,
including reprinting/republishing this material for advertising or promotional purposes, creating new collective works, for resale or redistribution to
servers or lists, or reuse of any copyrighted component of this work in other works.
                                                                                                                                                    2

                                                                    Underground Cable
                                Overhead Line 1                          1.3 km       Overhead Line 2
                                    2.3 km                                               35.5 km
       500 kV AC1 CB1A                                  V1SS                     V1SR                               CB1B 500 kV AC2


                      CB2A                               V2SS                                                       CB2B
                                                         Rg
                           SR SA
                                                    Submarine Cable
                                                       15.7 km
                                 Fig. 1 A 500 kV mixed transmission system with overhead lines and buried cables [4].

The numerical instability and distortion of transient waveforms             A-8. The geometrical data of single-phase cable is given in
observed using CPC routines are compared with the stable and                TABLE I. For the submarine part, the buried depth of each
accurate results produced by EF, EHEM and LCD methods. As                   phase in seabed is 2.5 m, and the separation between phases is
a conclusion, it is highly recommended to analyze the transient             50 m. Thus, mutual coupling is neglected. The underground
characteristics of mixed transmission systems using the new                 cable is the same as the submarine cable, however, the
modeling method discussed in this paper.                                    separation between phases is 7 m. The mutual coupling is now
                                                                            considered in the calculations of series and shunt parameters.
                   II. DESCRIPTION OF SYSTEM                                The buried depth of underground part is set to 1.5 m.
   Fig. 1 illustrates a practical 500 kV mixed transmission                    Considering that the onshore transmission system is close to
system [4]. The system consists of two circuits which include               the sea region, the earth resistivity is assumed to be 20 Ωm for
overhead lines and buried cables. This system is adopted into               underground cable, and 100 Ωm for overhead lines. The
the reinforcement of island power delivery in south eastern                 seawater resistivity is set to 0.2 Ωm. The seawater depth and
coast of China. It should be noted that a short underground cable           seabed resistivity are varied and investigated in the following
exists between overhead line 1 and submarine cable, however,                sections.
the length is less than 100 m and it only occupies 1.8‰ of the                 The shunt reactor (SR) at both ends of the system is 150
total length of the system. Thus, it has been neglected in the              MVars. Surge arresters (SAs) are installed at both ends of
following study considering its negligible influence.                       overhead lines as shown in Fig. 1. The sheath and armor of
   The configuration of the 500 kV overhead line (lines 1 and               cable are solid bonding, and the grounding resistance Rg  4
2) is shown in Fig. 2. The radii of each phase and ground
                                                                            Ω.
conductors are 1.465 and 0.64 cm, respectively. The dc
resistances of phase and ground conductors are set to 0.0646
and 0.864 Ω/km. The bundle radius is 32.53 cm.




                                                                                          (a) Wired armor            (b) Equivalent tubular armor
                                                                            Fig. 3 Cross-sections of submarine and underground cables.

                                                                                            TABLE I PARAMETERS OF SUBMARINE CABLE
                                                                                                            Radius (mm)         Resistivity (Ωm)
                                                                                         Core           Inner         Outer
                                                                                                                                   2.83×10-8
                                                                                                          0           25.75
                                                                                    Main Insulator     Relative Permittivity εr
                                                                                                                                        -
                                                                                       (XLPE)                   2.74
                                                                                                            Radius (mm)         Resistivity (Ωm)
                                                                                        Sheath          Inner         Outer
                                                                                                                                   2.14×10-7
                                                                                                         62.5          67.5
                                                                                                       Relative Permittivity εr
                                                                                 Sheath Insulator (PE)                                  -
                                                                                                                6.58
Fig. 2 Geometrical configuration of a 500 kV overhead line with double                                      Radius (mm)         Resistivity (Ωm)
circuits.                                                                          Wired Armor (65
                                                                                                        Inner         Outer
                                                                                    copper wires)
                                                                                                          78            85
   Moreover, the 3-phase cable has submarine and underground                                                Radius (mm)            1.99×10-8
parts. The cross-section of cable (1-phase) with wired armor is                   Equivalent Tubular
                                                                                                        Inner         Outer
                                                                                     Armor [23]
shown in Fig. 3 (a). The equivalent tubular armor shown in Fig.                                           78          82.95
3 (b) is obtained using the method discussed in [23]. The                                              Relative Permittivity εr
                                                                                 Outer Insulator (PP)
                                                                                                                 2.2                    -
detailed representation of armor used in LCD will be used to
                                                                                  Outer Radius (mm)             89.5
test the performance of equivalent tubular armor in Section III-
                                                                                                                                                                            3

              III. RESPONSES IN FREQUENCY DOMAIN                                                                                                                           (9)
                                                                                          where
A. Series impedance of submarine cable
                                                                                                                                                          cos y  d 
                                                                                                                                                               ij 
                                                                                                                                         a2 hi  h j
1) Derivation of accurate earth-return impedance formula for                                        Z esij  EHEM            EHEM e                                   (10)
                                                                                                                        0
submarine cable                                                                           with
   The accurate earth-return impedance formula of a submarine                                                                                 1
cable which is buried in the seabed is derived based on                                                             EHEM                                                (11)
references [15], [24]. It has the following expressions.                                                                              2   eq
                                                                                                                                               2

             j 2                                        j 2
     Z eij         K 0  2 d ij   K 0  2 Dij          Z esij  EF  (1)                       2
                                                                                             The term  eq being the equivalent propagation constant of
              2                                         
where K 0 is modified Bessel function [10], dij and Dij are                               air, seawater, and seabed, given by
                                                                                                                                                               2
                                                                                                                    
                                                                                                                                 2   1  e21d1 
                                          , Dij  yij2   hi  h j                                            2 1
                                                                                                              2
           d ij     yij2  hi  h j
                                           2                                    2
                                                                                    (2)                      eq                                      (12)
                                                                                                                       1  e 2 1d1    
with hi and hj are buried depths, and yij is separation                                     It is clear that (11) has a simpler form than the one of (4). In
between the two cables i and j.                                                           general, equations (9) and (10) are the same as the earth-return
                                                                                                                                        2
   The correction term Z esij in (1) represents the influence of                          impedance formula proposed by Sunde if  eq        22 [9].
air, seawater and seabed on earth-return impedance of                                        The EHEM term is used in the following sections to indicate
submarine cable. It is given by                                                           adoption of earth-return impedance formula (9).
                                                        