                                                                                                                                                              1




                   Application of π Circuits for Simulation of
                     Corona Effect in Transmission Lines
                L. S. Lessa, Student Member, IEEE, A. J. Prado, Member, IEEE, S. Kurokawa, Member, IEEE, J.
                                  Pissolato Filho, Member, IEEE, L. F. Bovolato, Non-member


                                                                                  circuits [6, 7], using state variables model. The used numeric
       Abstract—In this article, it is represented by state variables             routine combines the method of characteristics with the
   phase a transmission line which parameters are considered                      trapezoidal integration method, resulting in a simplified
   frequency independently and frequency dependent. Based on                      algorithm, which facilitates the initiation of undergraduate
   previous analyses, it is used the reasonable number of π circuits
                                                                                  students, being capable for simulating electromagnetic
   and the number of blocks composed by parallel resistor and
   inductor for reduction of numerical oscillations. It is analyzed the           transients in networks and obtaining results with satisfactory
   influence of the increase of the RL parallel blocks in the obtained            precision and accuracy. The state equations, which are the
   results. The RL parallel blocks are used for inclusion of the                  voltages and currents along the line, are analyzed numerically
   frequency influence in the transmission line longitudinal                      using mathematical matricial software (MatLabTM) because
   parameter. It is a simple model that is been used by                           this software type allows extending the limits imposed by the
   undergraduate students for simulation of traveling wave
                                                                                  EMTP-type programs for the number of π circuits. Using a
   phenomena in transmission lines. Considering the model without
   frequency influence, it is included a representation of the corona             model that does not include the frequency influence on the
   effect. Some simulations are carried considering the corona effect             longitudinal line parameters, it is considered the corona effect.
   and they are compared to the results without this phenomenon.                  In this case, it is simulated that this effect reaches a small
                                                                                  section of the represented transmission line [11].
     Index    Terms--    Electromagnetic    transient,   EMTP,
   mathematical model, simulation, transmission lines, π circuit,
                                                                                                       II. MATHEMATICAL MODEL
   numeric method, wave traveling.
                                                                                      The state equations can be described by a linear system as:
                              I. INTRODUCTION                                                                      •
                                                                                                                   x = [ A]x + [ B]u                    (1)
   R    EPRESENTING the transmission lines and electric power
        systems, several models are used to the electromagnetic
   transient analyses, for example, state variables, differential
                                                                                  where: x is the vector of state variables, u is input vector, A
                                                                                  and B are system matrices.
   equations. So, these mathematical tools are included in                           The equation (1) using the method of Heun that is also
   routines and used in numerical simulations of electromagnetic                  known as trapezoidal rule. It is a widely used numerical
   transients. Based on these models, simulation programs, called                 procedure for solving differential equations and linear systems
   EMTP type programs, were created. The EMTP index means                         [8, 9]. Described as trapezoidal rule of integration for discrete
   the Electromagnetic Transient Programs [1], [2] For                            parameters, this methodology consists of an improved form of
   undergraduate students who are beginning to develop works                      the method of tangent or Euler's method that generally applied
   in this area, it becomes very complicated to use this type of                  to solve differential equations, avoiding difficulties in the
   program [3], [4] when it is considered skin effect, ground                     analytical solutions. The trapezoidal integration applied to
   effect and frequency influence. It is involve models and                       solve equation (1) is given by the following equation:
                                                                                                            T
   numerical routines that are very complex. For the study of                             x[k + 1] − x[k ] = ( Ax[k + 1] + Bu[k + 1] + Ax[k ] + Bu[k ]) (2)
   these students, this research initiation can be based on basic                                              2
   concepts and simple models of transmission lines for transient                    Solving the state equation (2), where T is the integration
   simulations [5]. In this paper, it is used the representation of               step, it is rearranged as:
                                                                                                               T
   transmission lines as a single phase circuit modeled by π                              x[k + 1] = x[k ] +     ( Ax[k + 1] + Bu[k + 1] + Ax[k ] + Bu[k ]) (3)
                                                                                                               2
                                                                                      Solving the equation (3), it can be rewrite as:
      This work is supported by FAPESP (The State of São Paulo Research                   ⎡ T ⎤                 ⎡ T ⎤              T
                                                                                          ⎢ I − 2 A⎥ x[k + 1] = ⎢ I + 2 A⎥ x[k ] + 2 B[u[k ] + u[k + 1]]
                                                                                                                                                         (4)
   Foundation).
      Leonardo da Silva Lessa (nardolessa@yahoo.com.br), Afonso José do                   ⎣        ⎦            ⎣        ⎦
   Prado       (afonsojp@uol.com.br),        Marco       Leandro       Bonelli        Making simplifications to equation (4), it is obtained:
   (mlbonelli@gmail.com), Sérgio Kurokawa (kurokawa@dee.feis.unesp.br) and
                                                                                                 x[k + 1] = A' ' x[k ] + B' [u[k ] + u[k + 1]]
                                                                                                                                             (5)
   Luiz Fernando Bovolato (bovolato@dee.feis.unesp.br) are with the
   Department of Electrical Engineering at FEIS/UNESP – The University of         where: A', A'' and B' are constants of the matrix described by
   São Paulo State, Brazil. José Pissolato Filho (pisso@dsce.fee.unicamp.br) is   the next equations.
   with the Department of Electrical Engineering, DSCE/UNICAMP – The State
   University of Campinas, Brazil.                                                   The mentioned constants are described by:

978-1-4673-2729-9/12/$31.00           ©2012
          Authorized licensed use limited        IEEEUniversity. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
                                          to: Tsinghua
                                                                                                                                                                                                 2


                                     ⎡ T ⎤
                                                  −1
                                                                                      In Fig. 2, it is considered the currents i10(t), i11(t), ..., i1m(t),
                                A' = ⎢ I − A⎥                                      circulating in the inductors L0, L1, L2, ..., Lm, respectively. The
                                     ⎣    2 ⎦
                                                                                   voltages at terminals A and B are respectively u(t) and v1(t).
                                        ⎡    T ⎤                          (6)      These are the state variables in the modified π circuit. For the
                              A' ' = A'⋅⎢ I + A⎥
                                        ⎣    2 ⎦
                                                                                   π circuit shown in Fig. 1, the state variables are only the
                                  T                                                voltages on the capacitors and the currents in inductors. Once
                                   B ' = A'⋅
                                    B
                                  2                                                known voltages and currents that circulate in the RL blocks, it
   In equation (4), I is a (2n x 2n) order matrix (2nx2n),                         can be written:
where n is the number of π circuits, A is the matrix that                                   di10 i10 ⎛ m     ⎞ 1 ⎛ m        ⎞ 1          1            (9)
represents the cascade of π circuits and B is the array of input                              dt
                                                                                                = ⎜− R ⎟ +
                                                                                                      L0 ⎜⎝
                                                                                                                ∑       j                 ∑
                                                                                                                   ⎜ R i ⎟ + u (t ) − v (t )
                                                                                                                            ⎟      LL 0 ⎜⎝ j =1
                                                                                                                                                   j 1j   ⎟        L0           L0
                                                                                                                                                                                     1
                                                                                                                j =1        ⎠                             ⎠
values of the system. The transmission line represented by a π
circuit cascade with frequency independent parameters is                                                               di11 R1    R
shown in Fig. 1. This single-phase transmission line                                                                       = i10 − 1 i11                                                      (10)
representation has length d.                                                                                            dt  L1    L1

                                                                                                                       di12 R2    R                                                           (11)
                                                                                                                           = i10 − 2 i12
                                                                                                                        dt  L2    L2

                                                                                                                   di1m Rm       R                                                            (12)
Fig. 1. Line without frequency influence represented by a cascade of π                                                 =    i10 − m i1m
circuits.
                                                                                                                    dt   Lm      Lm

   Fig. 1 shows the parameters R and L that are the line                                                         dv1 (t ) 2     G
longitudinal resistance and inductance, respectively. The                                                                = i10 − v1 (t )                                                      (13)
                                                                                                                   dt     C     C
parameters G and C are the line transversal conductance and
capacitance, respectively.
                                                                                      From (9) to (13), the current notations (i10, i11, ..., i1m)
                                    d         d                                    notations are simplified from the currents i10(t), i11(t), ..., i1m(t),
                              R = R' ; L = L'                            (7)
                                    n         n                                    respectively. Using (3) to (7), it can be described the circuit of
                                    d          d                                   Fig. 2 using (1) as:
                              G = G' ;C = C '                            (8)
                                    n          n                                         ⎡ j =m                                                                                  ⎤
                                                                                         ⎢ ∑ Rj                                                                                  ⎥
   It is known that transmission lines, which parameters can                             ⎢ − j =0       R1                  R2                                Rm               1 ⎥
                                                                                                                                          L                                 −
be considered independent of frequency, can be modeled                                   ⎢      L0      L0                  L0                                L0              L0 ⎥
                                                                                         ⎢                                                                                       ⎥
through a cascade of π circuits [6, 7] through a single phase                            ⎢                                                                                       ⎥
                                                                                         ⎢ R1          −
                                                                                                           R1
                                                                                                                            0                                 0               0 ⎥⎥
representation. Figure 1 shows a single-phase transmission                               ⎢ L               L0
                                                                                                                                          L
                                                                                         ⎢      0
                                                                                                                                                                                 ⎥
line representation of length d using a cascade of n π circuits.                         ⎢                                                                                       ⎥
   In (7) and (8), R', L', G' and C' are the line parameters of                          ⎢ R2                               R2                                                   ⎥
                                                                                         ⎢                 0           −                  L                   0               0 ⎥
the line per length unit. Using metric units for practical                          Aπ = ⎢
                                                                                              L2                            L2                                                   ⎥
                                                                                         ⎢                                                                                       ⎥            (14)
applications,       the    units     are:      [Ω.km −1 ] , [mH .km −1 ] ,               ⎢                                                                                       ⎥
                                                                                         ⎢ M               M                M             O                   0               0 ⎥
[ μS .km −1 ] e [nF .km −1 ] , respectively.                                             ⎢
                                                                                         ⎢
                                                                                                                                                                                 ⎥
                                                                                                                                                                                 ⎥
                                                                                         ⎢                                                                                       ⎥
                                                                                         ⎢ Rm              0                0             L               −
                                                                                                                                                              Rm
                                                                                                                                                                              0 ⎥
    III. DETERMINATION OF THE STATE EQUATIONS FOR A π                                    ⎢ Lm                                                                 Lm                 ⎥
                                                                                         ⎢                                                                                       ⎥
                         CIRCUIT                                                         ⎢                                                                                       ⎥
                                                                                         ⎢ 2                                                                                  G ⎥
   When it is taken into account the effect of frequency, each                           ⎢ C               0                0             L                   0             −
                                                                                         ⎣                                                                                    C ⎥⎦
modified π circuit is show in Figure 2, where the effect of
frequency on the longitudinal line param