                                                                Electric Power Systems Research 197 (2021) 107319


                                                                      Contents lists available at ScienceDirect


                                                          Electric Power Systems Research
                                                             journal homepage: www.elsevier.com/locate/epsr




Assessment of dynamic phasor extraction methods for power system
co-simulation applications☆
Janesh Rupasinghe a, Shaahin Filizadeh *, a, Kai Strunz b
a
    Department of Electrical and Computer Engineering, University of Manitoba, Winnipeg, Canada
b
    Technische Universität Berlin, Berlin, Germany




A R T I C L E I N F O                                       A B S T R A C T

Keywords:                                                   The paper examines a number of methods for extracting dynamic phasors from samples of natural waveforms
Base-frequency dynamic phasors                              that are generated using electromagnetic transient (EMT) simulators. It delves into the theory underlying each
Generalized averaging                                       phasor extraction method and the numerical routines used for their implementation. The paper performs an in-
Shifted frequency analysis
                                                            depth analysis of the properties of the extracted phasors for general power system signals that may include
Time-varying phasors
                                                            electromechanical oscillations, dc and harmonic components, imbalances, and arbitrary transients. Simulation
                                                            results are presented to demonstrate any limitations of these methods and to assess the resulting harmonic
                                                            spectra of the phasors. An EMT-dynamic phasor co-simulation example is also included, in which various phasor
                                                            extraction methods are implemented. The paper’s findings are essential in selecting and implementing phasor
                                                            extraction methods used in co-simulations of large power systems using EMT and dynamic phasors solvers.




1. Introduction                                                                                   shown to be a viable solution for accurate, computationally efficient
                                                                                                  modeling and simulation of large networks.
    Assessment of transients is vital for design and operation of a power                             Conversion of signals from time-domain to dynamic phasors is a
system. The study of transients relies chiefly on simulation tools, such as                       necessary step in interfacing co-simulation solvers [7–12]. This task
electromagnetic transient (EMT) and transient stability (TS) simulators.                          involves creating a phasor, or a series of phasors if harmonics are
In the analysis of slow transients, conventional phasors have been used                           included, to represent a natural waveform or a subset of its harmonics
to represent the network dynamics based upon the quasi-steady state                               using instantaneous time-domain samples of the natural waveform.
assumption [1]. The uptake of fast-acting systems such as HVDC, FACTS,                            Several methods to perform this task are available. This paper provides
and converter-tied distribution generation, has resulted in transients                            an in-depth look into their underlying principles and studies the prop­
with a wider frequency spectrum for which quasi-steady state assump­                              erties of the markedly different phasors they extract.
tions are no longer valid. Although EMT-type simulators [2,3] are able
to provide detailed representations of wide-band transients, they are                             2. Steady-State phasor representation
computationally inefficient for large system studies.
    The notion of a dynamic phasor is an alternative to the quasi-                                    All currents and voltages in an AC linear circuit in steady state are
stationary phasors and improves the bandwidth of pahsor-type tran­                                sinusoidal, and can be characterized by their magnitudes and phase
sient simulations [4–6]. A dynamic phasor provides low-pass, fre­                                 angles on a common frequency equal to the frequency of the excitation.
quency-domain representations of a band-pass, time-domain, natural                                The aim of phasor analysis is to gain computational convenience and
signal. As a result, dynamic phasors substantially reduce the computa­                            efficiency [13].
tional burden of discrete-time transient simulations by allowing sam­                                 Consider a time-domain sinusoid x(t) with a frequency of ω0 ,
pling at a lower rate while retaining accuracy. In recent years,                                  magnitude of A, and phase angle of δ as follows.
co-simulations using upon EMT and phasor-type solvers has been



    This work was supported in part by Mitacs, Manitoba HVDC Research Center, and Natural Sciences and Engineering Research Council (NSERC) of Canada. Paper
    ☆

submitted to the International Conference on Power Systems Transients (IPST2021) in Belo Horizonte, Brazil June 6–10, 2021.
  * Corresponding author.
    E-mail addresses: rupasira@myumanitoba.ca (J. Rupasinghe), shaahin.filizadeh@umanitoba.ca (S. Filizadeh), kai.strunz@tu-berlin.de (K. Strunz).

https://doi.org/10.1016/j.epsr.2021.107319
Received 30 November 2020; Received in revised form 23 February 2021; Accepted 23 April 2021
Available online 12 May 2021
0378-7796/© 2021 Elsevier B.V. All rights reserved.
J. Rupasinghe et al.                                                                                                       Electric Power Systems Research 197 (2021) 107319

         √̅̅̅
x(t) =    2Acos(ω0 t + δ)                                             (1)         (    )
                                                                                          1
                                                                                 P x(t) = √̅̅̅ ( 1         j   0 )B− 1 (t)x(t)                                          (8)
Using Euler’s identity, one can represent this signal as                                   3
      √̅̅̅ {          } √̅̅̅ {→         }
                                                                                 Using (4), (7), and (8) it is readily seen that
x(t) = 2Re Aej(ω0 t+δ) = 2Re X ejω0 t                                 (2)
                                                                                   (    )
                                                                                             →
        →                                                                        P x(t) = X (t) = A(t)ejδ(t)                                                            (9)
where, X = Aejδ is a time-invariant complex quantity and is called the
“phasor” corresponding to x(t). One of the main benefits that phasors                The phasor transformation in (8) takes balanced three-phase quan­
offer is that the time-domain differential equations that describe the           tities, and decomposes them into symmetrical components to represent
behaviour of elements such as inductors and capacitors become alge­              them as time-varying complex values. When the three-phase system is
braic equations in the phasor domain. This is due to the following               unbalanced, the transformation produces a non-zero zero-sequence
relationship between a time-domain signal and its phasor:                        component in addition to the time-varying phasor. This increases the
d          →                                                                     complexity of phasor analysis; therefore, applications of this concept are
   x(t)⟷jω0 X                                                         (3)        strictly limited to balanced three-phase systems.
dt
                                                                                     Although (8) uses the Blondel transformation matrix, it is possible to
Note that the frequency of the signal is not included in its phasor;             use alternative transformations as well. For example, in [14], αβ-trans­
therefore, conventional phasor analysis applies only when the frequency          formation, which is based on Clark’s transformation [15], is used to
remains unchanged and when the circuit is in steady state. In order to           produce dynamic phasors.
improve the frequency-bandwidth of frequency-domain representation,
the concept of a dynamic phasor is developed.                                    3.2. Time-Varying phasor properties

3. Fast time-varying phasors                                                         The following properties of time-varying phasors prove to be useful
                                                                                 in the analysis of dynamic systems.
   A concept referred to as “fast time-varying phasors” was one of the
earliest instances of dynamic phasors in power system applications [5].          1. The operator P (⋅) is a linear transformation, i.e.,
The following provides the mathematical basis of this concept.                         (          )       (     )      (    )
                                                                                     P x(t) + y(t) = P x(t) + P y(t)                                                  (10)
3.1. Phasor transformation
                                                                                      (     )    (    )
    Consider an arbitrary set of balanced three-phase quantities x(t) with           P αx(t) = αP x(t)                                                                (11)
a time-varying amplitude and a time-varying phase angle at a carrier
frequency of ω0 as in (4).
       ⎛      √̅̅̅                      ⎞                                        2. The operator P (⋅) is bijective, i.e., each real signal is paired with a
               2A(t)cos(ω0 t + δ(t))                                                unique time-varying phasor, and vice versa.
       ⎜ √̅̅̅       (                 )
       ⎜                           2π ⎟ ⎟                                        3. The phasor transformation of the derivative is given by
       ⎜ 2A(t)cos ω0 t + δ(t) −         ⎟
x(t) = ⎜                            3 ⎟                                (4)             (        )       (     )           (    )
       ⎜                              )⎟                                                 d         d
       ⎝ √̅̅̅       (
                                   2π
                                        ⎠                                            P      x(t) = P x(t) + jω0 P x(t)                                  (12)
           2A(t)cos ω0 t + δ(t) +                                                        dt        dt
                                    3

The fast time-varying phasor for x(t) is defined as
→                                                                                   It is seen from (12) that the conventional phasor is a subclass of
X (t) = A(t)ejδ(t)                                                    (5)
                                                                                 dynamic phasors wherein the derivative term on the right-hand side is
This definition for a time-varying phasor is based on the conventional           absent because it is either zero or negligible.
phasor definition. However, conversion to a time-varying phasor is not a
trivial task; therefore, a mathematical transformation to extract phasors        4. Generalized averaging method
from time-domain signals is also introduced. For this, the three-phase
signal x(t) is rewritten in the following form:                                      “Generalized (state space) averaging method” (GAM), first introduced
                ⎛               ⎞                                                in [4] in the early1990′ s, is based on the notion that a real signal can be
        √̅̅̅      A(t)cos(δ(t))                                                  represented by a series of time-varying Fourier coefficients assuming
x(t) = 3 B(t)⎝ A(t)sin(δ(t)) ⎠                                        (6)        quasi-periodicity of the signal.
                        0
                                                                                 4.1. Mathematical background
where
             ⎛
                                                 1
                                                     ⎞                              Consider an arbitrary time-domain signal, x(t), with a fundamental
                       cos(ω0 t)   − sin(ω0 t)  √̅̅̅                             period of T over the time window (t − T, t). The Fourier series of the
           ⎜                                      2⎟
       √̅̅̅⎜
           ⎜    (          )      (           )
                                                     ⎟
                                                     ⎟                           signal at a particular time is as follows.
        2⎜              2π                2 π    1   ⎟
B(t) =     ⎜
           ⎜ cos ω0 t −      − sin ω0 t −       √̅̅̅ ⎟                (7)
        3⎜               3                 3      2⎟ ⎟                                            ∑
                                                                                                  +∞
                                                                                                     〈
           ⎜    (          )      (           )      ⎟                           x(t − T + s) =           x〉k (t)ejkω0 (t− T+s)                                       (13)
           ⎝            2π                2π     1 ⎠                                              k=− ∞
             cos ω0 t +      − sin ω0 t +       √̅̅̅
                         3                 3      2
                                                                                 where s ∈ (0, T], k is the harmonic order, and ω0 = 2π/T is the funda­
is an orthonormal matrix and referred to as the Blondel-Park trans­              mental frequency. The kth Fourier coefficient of x(t) is
formation. Then a phasor transformation operator, P (.), which maps the
time-domain balanced three-phase signals to the time-varying phasor, is
defined as

                                                                             2
J. Rupasinghe et al.                                                                                                     Electric Power Systems Research 197 (2021) 107319

                    ∫T
〈               1                                                                       〈              〈
    x〉k (t) =            x(t − T + s)e− jkω0 (t− T+s) ds                (14)                x〉− k (t) = x〉∗k (t)                                                    (19)
                T   0


The coefficient 〈x〉k (t) is a time-dependent complex value and referred to
as the dynamic phasor of the kth harmonic of x(t). Unlike the previous
                                                                                   where * is the complex conjugate. This method also preserves all the
method, this method is able to represent all the harmonics of the
                                                                                   properties of dynamic phasors given in Section 3.2.
waveform. Note that this method may be computationally expensive
when including a large number of harmonic components as it requires to
                                                                                   5. Shifted-frequency analysis
compute each coefficient individually using (14). This should be
weighted, however, against the selectivity of this method to include or
                                                                                      The relationship between “analytic signals” and dynamic phasors is
exclude any number of frequency components based on the desired level
                                                                                   well explained in [16] and later formalized in “shifted-frequency analysis”
of accuracy. Owing to this, this notion of a dynamic phasor is used in
                                                                                   (SFA) solution framework [6,10].
many power system and power electronic modeling applications where
several frequency components exist.
                                                                                   5.1. Mathematical background

4.2. Extracting dynamic phasor coefficients                                           Power system waveforms, in general, are band-pass and centered
                                                                                   around frequencies ω0 and − ω0 . They can be represented in terms of
   Assuming that the signal consists of N samples per window, the                  two low-pass signals and two sinusoidal carriers using Fourier decom­
definition in (14) can be readily discretized as                                   position as:
                1 ∑                                                                                                                                                 (20)
                  N− 1
〈                                                                                  x(t) = uI (t)cos(ω0 t) − uQ (t)sin(ω0 t)
    x〉k (t) =          x(t − iΔt)e− jkω0 (t− iΔt)                       (15)
                N i=0
                                                                                   where uI and uQ are referred to as in-phase and quadrature components of
which needs N additions and N multiplications to extract a single coef­            x(t), respectively. These two low-pass signals provide all the information
ficient at a given time. This window then slides along the time axis in            about x(t) with a frequency-spectrum shifted down by ω0 to around zero.
discrete steps repeating the same computation. This can be done more               Therefore, the dynamic phasor of x(t) can be described as follows.
efficiently utilizing the overlap of windows when moving from one point
                                                                                   D [x(t)] = uI (t) + j uQ (t)                                                     (21)
to the next as illustrated in Fig. 1.
    Consider that the dynamic phasor coefficient at t − Δt was previously          Another representation of x(t) is by its analytic signal:
calculated and is known. Then, the dynamic phasor coefficient for the                      [    ]
present time, t, can be extracted as                                               z(t) = D x(t) ejω0 t                                                             (22)

〈x〉k (t) = 〈x〉k (t − Δt)                                                           Substituting (21) in (22) and further simplifying yields:
    (                                        )
  1                                                                     (16)
+ x(t)e− jkω0 t − x(t − NΔt)e− jkω0 (t− NΔt)                                       z(t) = x(t) + j H [x(t)]                                                         (23)
  N
                                                                                   where
which requir