This article has been accepted for publication in a future issue of this journal, but has not been fully edited. Content may change prior to final publication. Citation information: DOI 10.1109/TPWRD.2019.2909130, IEEE
                                                                                                  Transactions on Power Delivery
                                                                                                                                                                                                             1




                    Distance Protection Scheme for DC Distribution
                         Systems Based on the High Frequency
                               Characteristics of Faults
                            Ke Jia, Member, IEEE, Qijuan Zhao, Student Member, IEEE, Tao Feng, Student Member, IEEE,
                                                         Tianshu Bi, Senior Member, IEEE


                                                                                                               distribution system protection.
             Abstract—Due to the advantages of flexible and efficient power                                       At present, the protections of flexible DC distribution system
          conversion, large power supply radius and high power quality,                                        are still in the theoretical research stage, which are usually
          flexible DC distribution system has become an important research                                     derived by modifying the protection schemes of AC system and
          trend. However, when DC fault occurs, the short-circuit current                                      HVDC transmission system. The developed DC system
          provided by the converter is nonlinear due to different controls. In
                                                                                                               protections can commonly be classified as double-ended
          this case, it is difficult to identify the correct faulted area based on
          the converter’s varying impedance. Aiming at the above problems,                                     [8]-[11] and single-ended [12]-[19] schemes. Double-ended
          based on the characteristics of fault transient components in the                                    protection can offer a clear protection boundary within the
          system, the circuits of fault high frequency signal in the converters                                communication devices. The DC system differential protection
          are analyzed. Then the high frequency constant impedance                                             is studied in literature [8]-[10], which is not affected by the size
          equivalent models of converters are established, which are not                                       of distributed generation and fault current; Reference [11] use
          affected by the control strategies. On this basis, a distance                                        the ratio of transient voltage on both sides of current limiting
          protection method based on the feature of high-frequency fault                                       reactor to form a pilot protection, it has good resistance to
          transient is proposed. This method utilizes the electrical transients                                transition resistance. Double-ended protection schemes can
          of several milliseconds before and after the fault, extracts the high
                                                                                                               remove faulted fast and accurately, but they often require high
          frequency components of the voltage and current to map the
          faulted section, and realizes the fault region identification by                                     quality communication channel and sometimes strict
          combining the protection setting and coordination. The detailed                                      synchronous signal.
          model of a six-terminal flexible DC distribution system is built on                                     Single-ended protection does not need to consider the
          PSCAD/EMTDC electromagnetic transient simulation platform.                                           communication problems. References [12]-[15] study the
          The simulation results show that the proposed method has good                                        application of traditional current, voltage and their derivative
          speed and selectivity. It can reliably identify faulted areas, and                                   values for protection in DC distribution system to achieve high
          can withstand transition resistance and system noise.                                                speed protection. However, due to the complex structure of
             Index Terms—Flexible DC distribution systems, high frequency                                      distribution system, most of the settings depend on simulation
          fault component, converter, distance protection
                                                                                                               calculation and it is challenging to achieve a correct setting
                                                                                                               with time-varying converter impedances. References [16]-[18]
                                             I. INTRODUCTION                                                   study the technical problems of traveling wave protection when

          T    HE flexible DC distribution system, which can connected
               new energy sources and DC loads efficiently and flexibly,
          is becoming one of the research hotspots of distribution
                                                                                                               applied to DC distribution network. Traveling wave protection
                                                                                                               relies on different fault characteristics of traveling wave
                                                                                                               passing through boundary elements such as converter’s DC
          network [1]-[4]. However, when the short-circuit fault occurs                                        side fault current limiting inductors to identify faults, and its
          in DC distribution system, the converter’s own control and                                           operation speed is fast. This method is effective in a system
          protection operate quickly [5]-[7], which results in minimum                                         with lines just connected between converters. For the complex
          fault transient process, and time-varying equivalent converter                                       system that not all the lines are equipped with those inductors,
          impedance. Traditional protection based on fault characteristics                                     its application is limited. In reference [19], a distance protection
          of amplitude and phase angle at fixed frequency is difficult to                                      principle for DC system is proposed. The principle involves the
          accurately identify the fault areas in multi-branch distribution                                     division of measured voltage at the relaying point by the
                                                                                                               measured current to calculate the impedance, and the fault is
          network. Using the limited transient information to quickly and
                                                                                                               determined by comparing the calculated value with the setting
          correctly identify faults has become a challenge for DC
                                                                                                               value. However, the new algorithms of this principle should be
              This work was supported in part by the State's Key Project of Research and
           Development Plan under the Grant 2018YFB0904104; the NSFC (51725702,
                                                                                                               developed.
           51777071); Young Elite Scientists Sponsorship Program by CAST                                          The converters in the DC system contain a large number of
           2018QNRC001.                                                                                        power electronic switches, the impedance of system varies with
              The authors are with the State Key Laboratory of Alternate Electrical                            time after the fault occur, which makes it difficult to analytical
           Power System with Renewable Energy Sources (North China Electric Power
           University), Beijing 102206, China(e-mail: ke.jia@ncepu.edu.cn;
                                                                                                               calculation. The existing protection methods can only rely on
           zhaoqijuanzqj@163.com; ft940130@163.com; tsbi@ncepu.edu.cn ).                                       simulation analysis and it is difficult to achieve the setting



  0885-8977 (c) 2018 IEEE. Personal use is permitted, but republication/redistribution requires IEEE permission. See http://www.ieee.org/publications_standards/publications/rights/index.html for more information.
This article has been accepted for publication in a future issue of this journal, but has not been fully edited. Content may change prior to final publication. Citation information: DOI 10.1109/TPWRD.2019.2909130, IEEE
                                                                                                  Transactions on Power Delivery
                                                                                                                                                                                                             2

          coordination. To address this problem, the high frequency fault                                        connects the ±10kV DC system to the 10kV AC system via
          characteristics of the system are analyzed. It can be seen that                                        two modular multilevel converters based on clamped dual
          the fault impedance of the system can be equivalent to a                                               submodules (CDSM-MMC). After the system failure,
          constant value in the high frequency range, which is no longer                                         CDSM-MMC can quickly block and clear the fault current, and
          affected by the switching state of the converters. Therefore, the                                      then isolate the fault line by disconnecting the fast isolation
          high-frequency transient components generated after the fault                                          switches [20]. Photovoltaic(PV), DC loads(2MW and 5MW
          can be regarded as a high-frequency source at the fault point. A
                                                                                                                 respectively, accounting for 80% and 200% of DG sources) and
          new distance protection method based on high frequency fault
                                                                                                                 energy storage devices are connected to the DC distribution
          transient components is proposed. In this method, the
                                                                                                                 system via DC/DC converters with the basic structure of dual
          high-frequency components are extracted from the local
          measured voltage and current in milliseconds before and after                                          active bridge (DAB). High frequency transformer in DAB
          the fault. The corresponding impedance is obtained by dividing                                         module can realize electrical isolation on both sides. The
          the voltage by the current at the same frequency, and then the                                         medium voltage AC system is grounded through the neutral
          impedance coordination is used to identify the fault area. A                                           point of the Z-type transformer with a large resistance (800 Ω).
          six-terminal flexible DC power distribution system model is                                            The topology of the system is shown in Fig. 1.
          built on the PSCAD/EMTDC simulation platform to simulate                                                  The two ends of each distribution line are equipped with
          and verify the proposed method. The simulation results show                                            isolating switches and voltage/current measuring points. After
          that the proposed protection method can correctly identify the                                         the fault, the converter is blocked to clear the fault current, the
          fault area, has good selectivity and speed of operation, and can                                       protection identifies the fault area and sends the trip signal to
          withstand certain transition resistance and noise.                                                     the fast isolation/sectional switch on the fault line to isolate the
                                                                                                                 fault. Since the DC power distribution system generally adopts
                  II. ANALYSIS OF FLEXIBLE DC DISTRIBUTION SYSTEM                                                a high resistance grounding operation mode, when the system
          A. Structure of flexible DC distribution system                                                        has a single-pole ground fault, there will be no serious
                                                                                                                 overcurrent. This paper mainly studies and analyzes the bipolar
             Referring to China's ±10kV flexible DC distribution projects,
                                                                                                                 short-circuit fault of DC power distribution system.
          a six-terminal flexible DC distribution system was built, which
                                                                                          PV
                                                                                                     DC
                                                                                                    Load1


                                                                        DC/DC                               DC/DC                                  PV
                                                                         3-1                                 3-2                                                            DC/DC
                                                                                                                                        DC/DC                                5-2
                                                                                                                                         4-1                                           Energy
                                              13                        31       34                                       43       45                              54                  storage
                                                                                                                                                                                         PV
                                                           k1    k2          3                 k3                    k4        4                  k5
                                 ~




                                              12                         21 26                                            62 65                                    56
                   CDSM-MMC1                                                                                                                                                     DC/DC
                                                     k6                                                     k7                                    k8                              5-1
                                          1                                                                                                                             5
                                                                             2                                                 6
                                                                                        ~




                             indicate the isolation switch number                                            DC/DC                           DC/DC
                          1、2、3 indicate the bus number                           CDSM-MMC2                   6-2                             6-1
                          3-1、3-2 indicate converter number                                                            DC                    PV
                                                                                                                      Load2

          Fig. 1. Structure diagram of six-terminal flexible dc distribution system


          B. Characteristic of system high frequency fault transients
             In a flexible DC power distribution system, the voltage at the                                      system on the line, the state of high-frequency fault mutation
          fault point drops instantaneously from the normal operating                                            introduced is shown in Fig. 2.
          voltage to a lower level after the fault occurs, producing a
                                                                                                                                        I
          voltage waveform similar to the step signal. Perform spectrum                                                                                            k
          analysis on the fault signal to obtain the full frequency domain
          information of the fault signal. The higher the signal frequency,                                                   Zs                       Zk              t =0
          the greater the spectral density. So the fault transient voltage                                                              U                              Ek
          signal can be regarded as adding a high-frequency voltage
          source at the instant of the fault point [21]. For example, at the
          time t=0, a bipolar short-circuit fault occurs in a two-terminal                                       Fig. 2. State diagram of system fault component




  0885-8977 (c) 2018 IEEE. Personal use is permitted, but republication/redistribution requires IEEE permission. See http://www.ieee.org/publications_standards/publications/rights/index.html for more information.
This article has been accepted for publication in a future issue of this journal, but has not been fully edited. Content may change prior to final publication. Citation inform