316                                                                              IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 26, NO. 1, JANUARY 2011




      Efficient Modeling of Modular Multilevel HVDC
      Converters (MMC) on Electromagnetic Transient
                   Simulation Programs
                Udana N. Gnanarathna, Student Member, IEEE, Aniruddha M. Gole, Fellow, IEEE, and
                                        Rohitha P. Jayasinghe, Member, IEEE



   Abstract—The number of semiconductor switches in a modular                  of this topology is the significant switching power loss resulting
multilevel converter (MMC) for HVDC transmission is typically                  from large voltage swings.
two orders of magnitudes larger than that in a two or three level                 One approach to improving the waveform and reducing
voltage-sourced converter (VSC). The large number of devices
creates a computational challenge for electromagnetic transient                switching losses is to use multilevel converters. These con-
simulation programs, as it can significantly increase the simula-              verters provide an output waveform with a several voltage
tion time. The paper presents a method based on partitioning the               levels so that each step in voltage waveform is a fraction of
system’s admittance matrix and deriving an efficient time-varying              the total voltage swing [5]–[8]. The resulting waveform can
Thévenin’s equivalent for the converter part. The proposed                     be designed to be closer to that of a sine-wave. Moreover,
method does not make use of approximate interfaced models,
and mathematically, is exactly equivalent to modelling the entire              the switching frequency of each individual power electronics
network (converter and external system) as one large network. It               switch is smaller than that of a two level converter. The voltage
is shown to drastically reduce the computational time without sac-             step at each level is also smaller. These two factors result in a
rificing any accuracy. The paper also presents control algorithms              reduced switching loss.
and other modelling aspects. The efficacy of the proposed method                  The recent introduction of a new topology, the modular mul-
is demonstrated by simulating a point-to-point VSC-MMC-based
HVDC transmission system.                                                      tilevel converter (MMC) is a major step forward in VSC con-
                                                                               verter technology for HVDC transmission [9]. Unlike previous
  Index Terms—Electromagnetic transients (EMT) simulation,
                                                                               multilevel topologies, the MMC uses a stack of identical mod-
HVDC transmission, modular multilevel converter (MMC),
Thévenin’s equivalents, voltage-sourced converter (VSC).                       ules, each providing one step in the resulting multilevel ac wave-
                                                                               form. The topology is easily adaptable to any voltage level, as
                                                                               the number of modules can be adjusted in proportion to the se-
                           I. INTRODUCTION                                     lected dc voltage. The resulting waveform has a very small har-
                                                                               monic content and has reduced transient voltage stresses and
    N RECENT years, the voltage and power ratings of                           hence lower high frequency (HF) noise. Also, the topology does
I   voltage-sourced converters (VSCs) have increased signifi-
cantly, making them potential candidates for use in high power
                                                                               not require series connection of several semiconductor switches,
                                                                               which has been a challenge in earlier VSC configurations for
high-voltage direct-current (HVDC) applications [1]–[3].                       HVDC [5].
Unlike the valves of the conventional thyristor-based line com-                   However, the large number of switching elements in the
mutated converters (LCCs), the VSC’s valves can be turned                      MMC introduces a challenge for modelling the converter,
off with an electronic gate signal. The VSC converter thus has                 on electromagnetic transient (EMT) simulation programs. To
many advantages over the LCC, such as the ability to operate                   properly model the switching operation, the admittance matrix
without reactive power support into weak or dead networks.                     which has a size equal to the total number of nodes in the
With suitable pulsewidth modulated (PWM) control, its ac filter                network subsystem, must be inverted (re-triangularized) every
requirements are also drastically reduced.                                     time a switch operates. In comparison to a two or three level
   Until recently, VSC converters for HVDC applications used a                 VSC, the number of nodes (and, hence, matrix size) in the
two or three level topology [4] that applied two or three different            MMC is typically orders of magnitude larger. Also a large
voltage levels to the ac terminal of the converter. One drawback               number of switching operations are necessary to generate the
                                                                               large number of output waveform levels. Therefore, without an
   Manuscript received March 25, 2010; revised June 26, 2010; accepted
                                                                               approach such as the one proposed in this paper, it would be
July 17, 2010. Date of publication October 21, 2010; date of current version   practically impossible to simulate HVDC systems containing
December 27, 2010. This work was supported by the Industrial Research Chair    MMC converters on EMT-type simulation programs.
(IRC) Program of the Natural Sciences and Engineering Research Council
(NSERC) of Canada. Paper no. TPWRD-00216-2010.
                                                                                  Simplified averaged models have been proposed for dynamic
   U. N. Gnanarathna and A. M. Gole are with the Department of Electrical      and steady state behavior of the MMC converter [10]. However,
and Computer Engineering, University of Manitoba, Winnipeg, MB R3T 2N2,        since they do not model every level independently, they are not
Canada (e-mail: udana@ee.umanitoba.ca; gole@ee.umanitoba.ca).                  able to simulate abnormal operation of the converter such as
   R. P. Jayasinghe is with the Manitoba HVDC Research Centre, Winnipeg,
MB R3P 1A3, Canada (e-mail: jayas@HVDC.ca).                                    failure of a module’s control system or failure of the module
   Digital Object Identifier 10.1109/TPWRD.2010.2060737                        itself. To overcome this drawback, this paper introduces a new
                                                             0885-8977/$26.00 © 2010 IEEE
GNANARATHNA et al.: EFFICIENT MODELING OF MODULAR MULTI-LEVEL HVDC CONVERTERS                                                             317




                                                                     Fig. 3. Level order signal n(t) for an MMC with 12 submodules per multi-
                                                                     valve.




                                                                     Fig. 4. Firing pulse control algorithm of the MMC.



                                                                        Assuming the capacitor voltage is       , the output voltage
Fig. 1. Modular structure of the MMC scheme.                                of each submodule can take on one of two different
                                                                     voltage levels. With T1 in the on state,         is equal to     ,
                                                                     and when T2 is on,          is zero. Therefore, it is possible to
                                                                     selectively and separately control each of the individual sub-
                                                                     modules in the converter to provide a voltage which is either
                                                                     or zero. The switches of the submodules are operated so that
                                                                     the individual voltages from each submodule add up to form a
                                                                     multilevel, near-sinusoidal stepped waveform at the converter
                                                                     terminals as shown in Fig. 3.
Fig. 2. MMC building block: power submodule.
                                                                     B. MMC Internal Controls
                                                                         In the next discussion, the term “ON” signifies that a given
approach to modelling the MMC, using the method of Nested
                                                                     submodule is outputting a voltage          and “OFF” indicates that
Fast and Simultaneous Solution [11]. It partitions the solution
                                                                     it is outputting zero voltage. The firing control system for a mul-
into two parts, with the external network solution being imple-
                                                                     tivalve of the MMC converter is shown in Fig. 4. It generates
mented in the main EMT solver. Each phase of the MMC is
                                                                     switching pulses for each          submodule in a multivalve to turn
interfaced as a specially designed Thévenin equivalent, thereby
                                                                     it “ON” or “OFF,” in order to generate a desired reference wave-
greatly reducing the number of nodes. The MMC is solved sep-
                                                                     form       . In the following discussion,        refers to the number
arately in an efficient manner, by exploiting its simple topology.
                                                                     of submodules that must be ordered to be in the “OFF” state
Mathematically, the method is exactly equivalent to conducting
                                                                     at time , to closely track the voltage reference waveform. The
an EMT simulation in the traditional manner, but can be imple-
                                                                     complementary signal                            refers to the number
mented with much reduced computational effort while retaining
                                                                     of submodules required to be “ON.”
the accuracy. The paper presents the operation, modeling, vali-
                                                                         The reference sine wave is compared with “               ” discrete
dation, and performance analysis of the proposed MMC model.
                                                                     equidistant quantization thresholds, which determine the in-
                                                                     teger        as the index of the threshold closest to the reference
      II. MODULAR MULTILEVEL CONVERTER TOPOLOGY                      waveform. Thus, as the reference signal traces out its sinusoidal
                                                                     waveform, it generates the stepped waveform                 . The
A. MMC Circuit Structure
                                                                     step change occurs at a time            , each time a new threshold
   The structure of the three-phase modular multilevel converter     is attained, as in Fig. 3. Note that in the interval             ,
(MMC) [4] is shown in Fig. 1. The converter consists of three        remains constant at a value of           .
phase units, each with upper and lower multivalves. Each mul-            This request        is fed to a capacitor voltage balancing con-
tivalve has a modular structure with a number           of series-   troller, which generates the firing pulses to turn the submodules
connected power submodules. Each submodule contains two in-          “ON” or “OFF.” From Fig. 2, it is evident that when the sub-
sulated-gate bipolar transistor (IGBT)/diode switches (T1 and        module is “ON,” capacitor C has an increasing voltage if the
T2) and a capacitor, C as shown in Fig. 2. In normal operation,      module current           is positive and a decreasing voltage if it is
exactly one of T1 or T2 is on at a given time instant .              negative.
318                                                                           IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 26, NO. 1, JANUARY 2011



   The capacitor balancing controller uses this property to con-
trol the capacitor voltage levels in a manner similar to that de-
scribed in [9]. The capacitor voltages of each submodules in
a multivalve are measured at the beginning of each change of
     , at time          . These are sorted in order of their mag-
nitudes. Since the multivalve consists of a stack of series con-
nected submodules, the submodule current                is the same as      Fig. 5. Partitioning of the system into smaller subsystems.
the multivalve current           . Therefore, the direction of indi-
vidual submodule current            is identical to that of the multi-
valve current       . If this current is positive at time          (i.e.,   hierarchical approach partitions the network into smaller sub-
resulting in capacitor voltage increase), the              submodules       networks and solves the admittance problem for each separately.
at the bottom of the sorted list are turned ON. This ensures that           Although, this increases the number of steps in the solution, the
in the interval             , the         capacitors with the lowest        size of each of the admittance matrices is much smaller than that
voltages will increase in voltage. Similarly, if            is negative,    of the admittance matrix of the full network, which can lead to
the          submodules at the top of the sorted list are turned            a reduction in simulation time.
ON so that their voltages will be reduced during the converter                 The algorithm is explained using the two-part network shown
operation. The voltage can be controlled in a narrow band by                in Fig. 5. The equivalent admittance matrix formulation for this
applying this methodology for all three phases [9].                         network can be written as (1)

                                                                                                                                             (1)
                     III. MODELING OF MMC
   In HVDC converters, the number of submodules per mul-                    where
tivalve        is selected to be large because this reduces the
voltage rating per module [12]. This also makes the output                                       admittance matrices for the partitions 1 and
waveform more harmonic-free, thereby greatly improving the                                       2, respectively;
power quality. There is essentially no ac-side filtering require-                                admittance matrices for interconnections;
ment when        exceeds 200 [13].
                                                                                                 unknown node voltage vectors for the
   The large count in semiconductor switches (IGBTs and
                                                                                                 partitions;
diodes) creates a significant challenge for EMT programs. At
every turn-on or turn-off of a switch, the admittance matrix,                                    source current vectors (obtained from branch
which has a size equal to the total number of nodes in the                                       history and other sources).
network subsystem, must be inverted (re-triangularized). In-                   Assuming the number of nodes in the two partitions to be
verting a large-sized admittance matrix several hundred times               and     , respectively, a straightforward, direct solution for the
in a cycle is computationally very inefficient. For example, to             unknown voltage vector               would require an admittance
model an MMC with 100 submodules per multivalve requires                    matrix of size                           to be retriangularized.
the modelling of 1200 IGBTs and 1200 reverse diodes. In                        The second row of (1) can be rearranged in the form of (2)
comparison, a two-level VSC converter has only 6 IGBTS and                  to express voltage       as a function of     and other sources.
6 reverse diodes.                                                           Substituting (2) into the first row of (1) yields (3). Note that
   To overcome this computational hurdle, this paper introduces             the quantity in parenthesis in (3) is the Norton equivalent of
a new approach to model the MMC, using the method of Nested                     as seen from the boundary nodes of System 1 and includes
Fast and Simultaneous Solution [11]. The modeling is based on               a term for the Norton current source                   and a term
the conversion of a multinode network into an exact but com-                               for the Norton admittance.
putationally simpler electrical equivalent using the Thévenin’s
theorem [14]. This approach will be discussed.                                                                                               (2)
                                                                                                                                             (3)
A. Nested Fast and Simultaneous Simulation Approach
                                                                                                                                             (4)
   Most EMT programs use Dommel’s algorithm [15], which
through the application of trapezoidal integration, converts each              Equation (3) can be further simplified to (4) which is a set of
dynamic element into a Norton equivalent current source in par-             linear equations of dimension . It can be solved for . Then,
allel with a conductance. The current source is updated each                    can be substituted into (2) to calculate . Once all voltages
time-step and is a function of the history of the network in ear-           are known, all currents can readily be calculated.
lier time-steps. The equations necessary for solving the full cir-             Note that this procedure requires the inversion of two ma-
cuit can be formulated using nodal analysis, from the resulting             trices      of dimension             and                        of
network of current sources and conductances. The number of                  dimension            . Although described for a partition of the
rows and columns of the nodal admittance matrix is each equal               original system into two subsystems, the approach can b