DOI:10.13334/j.0258-8013.pcsee.2010.01.015




                   第 30 卷 第 1 期                           中    国 电 机 工 程 学               报             Vol.30 No.1 Jan.5, 2010
                   2010 年 1 月 5 日                              Proceedings of the CSEE                ©2010 Chin.Soc.for Elec.Eng.   91
          文章编号：0258-8013 (2010) 01-0091-07                    中图分类号：TM 74；TM 41              文献标志码：A            学科分类号：470⋅40



                        特高压自耦变压器的建模和电磁暂态仿真
                                              曾麟钧，林湘宁，黄景光，郑峰，李智
                                               (三峡大学电气信息学院，湖北省 宜昌市 443002)


                     Modeling and Electromagnetic Transient Simulation of UHV Autotransformer
                                 ZENG Lin-jun, LIN Xiang-ning, HUANG Jing-guang, ZHENG Feng, LI Zhi
                           (The College of Electrical Engineering and Information Technology, China Three Gorges University,
                                                        Yichang 443002, Hubei Province, China)


          ABSTRACT: To correctly apply transformer differential                   态 仿 真 软 件 EMTDC 中 的 统 一 电 磁 等 效 电 路 (unified
          protection in the environment of ultra high voltage (UHV), it is        magnetic equivalent circuit，UMEC)普通三绕组变压器模型
          necessary to model the UHV power transformer reasonably and             来模拟 1 000 MVA/1 050 kV 三绕组自耦变压器，将特高压变
          carry   out   the   corresponding     electro-magnetic     transient    压器参数折算成 UMEC 模型参数，形成特高压变压器模型。
          simulations. According to the equivalent circuit of three               在特高压环境下，分别进行励磁涌流和故障电流仿真，并用
          winding autotransformer, we set up the three winding                    于考察应用得最为广泛的 2 次谐波闭锁的变压器差动保护
          autotransformer model by means of unified magnetic                      的动作可靠性。分析表明：当合闸角和剩磁满足一定条件时，
          equivalent circuit (UMEC) transformer model provided by                 特高压变压器三相励磁涌流的 2 次谐波含量都会在 10%以
          EMTDC software. The parameters of UHV transformer are                   下，即使采用一相制动三相的 2 次谐波闭锁策略，如果 2
          converted to those of the UMEC model. By this way, the UHV              次谐波门槛值维持在 15%~20%，也不能避免差动保护误动；
          transformer model is built. Under the UHV environment, the              另外，在某些轻微故障的情况下，故障初期故障电流的 2
          excitation and internal fault current of UHV power transformer          次谐波含量成分较高，会使保护动作短暂延迟。
          are simulated, and the simulated data are utilized to investigate
                                                                                  关键词：特高压变压器；自耦变压器；EMTDC；励磁涌流；
          the operation reliability of the well-applied differential
                                                                                  内部故障电流；谐波
          protection combined with second order harmonic blocking.
          Simulation results show that the second order harmonic ratios           0 引言
          of inrush currents through three phases of the UHV power
                                                                                     区分励磁涌流与内部故障电流是变压器差动
          transformer are all below 10%. In this case, the mal-operation
                                                                                  保护所面临的难题，特高压变压器保护也不例外。
          of the differential protection cannot be avoided if the strategy
          that one phase current is applied to restrain three phases is           对特高压变压器进行合理建模，并在仿真软件中再
          adopted and the threshold of second order harmonic restraint            现实际的电磁暂态过程，是正确应用变压器差动保
          ratio is 15%~20%. Besides, in some light fault conditions, the          护的必要前提。
          second harmonic ratio of the fault current is relatively high in           特高压变压器大多为自耦变压器，而目前大多
          the beginning of fault inception, leading to the short time delay       数仿真软件中均为集成自耦变压器模型。在进行
          of operation of protection.                                             暂态仿真时，简单的做法是用普通变压器模型直
          KEY WORDS: UHV power transformer; autotransformer;                      接代替自耦变压器。这种处理方法仅考虑磁的耦
          EMTDC; magnetic inrush; internal fault current; harmonic                合作用，而忽略了自耦变压器一、二次绕组之间
          摘要：为了在特高压环境下正确应用变压器差动保护，需要                                              电的联系。文献[1]提出的自耦变压器模型，选用
          对特高压变压器进行合理建模，并进行相应的电磁暂态仿                                               磁通链作为状态变量，并考虑了铁心的非线性特
          真。根据三绕组自耦变压器星型等值电路的原理，用电磁暂                                              性，物理概念清晰，但该模型计算过于复杂。文
                                                                                  献[2]应用受控源原理建模，并用修正后的阻尼梯
              基金项目：国家自然科学基金项目(50777024)。
              Project Supported by National Natural Science Foundation of China
                                                                                  形算法导出自耦变压器综合友模模型，计算速度
          (50777024)．                                                             和精度都得以提高，但模型忽略了励磁阻抗非线
92                           中   国   电   机   工   程     学      报                                      第 30 卷

性。另外，如果将特高压自耦变压器的电磁暂态                        的电压、电流分别为 U Q 和 IQ ；第 3 绕组的电压、
过程放在特高压电磁环境中，特别是包含具有分                        电流分别为 U T′ 和 IT′ 。
布参数的特高压输电线路的系统中进行考察，结                          与三绕组普通变压器的方程式的推导相同，当
果将更加真实可信。                                    忽略励磁电流时，可以得出
    PSCAD/EMTDC 是一种广泛应用于电力系统
                                                         ⎪⎧U S′ − U Q′ = IS′ Z S′ + IQ′ Z Q
各个领域的仿真软件，具有强大的电磁暂态仿真功                                    ⎨                                     (1)
                                                        ⎪⎩U S′ − U T′ = IS′ Z S′ + IT′ ZT′
能，只是其中也没有包含三绕组自耦变压器的模
                                             式中 Z S′ 、ZQ、 ZT′ 分别为串联绕组折算到公共绕组
型。本文根据三绕组自耦变压器的三端星形等值电
                                             的漏阻抗、公共绕组的漏阻抗、低压绕组折算到公
路，利用 EMTDC 中的统一电磁等效电路(unified
                                             共绕组的漏阻抗。由式(1)可画出其对应的三端星型
magnetic equivalent circuit，UMEC)普通变压器模
                                             等值电路，如图 1 所示。
型，建立了 1 000 MVA/1 050 kV 自耦变压器模型及                                              S
内部故障模型，该模型能考虑特高压变压器的特殊
性以及铁心的非线性。基于以上模型，在特高压环                                                             ZS′

境下进行了变压器空载合闸和匝间、匝地、引出线
短路等情况的仿真，并进行了波形分析，指出了 2                                                ZQ                ZT′

次谐波制动变压器差动保护应用于特高压变压器                                             Q                            T
时需要注意的问题。                                                         图 1 三端星型等值电路
                                                     Fig. 1    Three-terminal Y-type equivalent circuit
1 特高压变压器建模                                        等值电路中的参数也可以用三绕组普通变压
1.1
  特高压变压器基本结构                                 器的实验方法测得，因此，可以三绕组普通变压器
  自耦变压器具有成本低、运行效率高和励磁功                       为基础来模拟三绕组自耦变压器。
率低等优点，广泛应用于 220 kV 及其以上的电网                   1.3 特高压变压器仿真模型
中。由于特高压变压器单相容量已达 1 000 MVA，                  1.3.1 正常运行时的模型
具有容量大和绝缘水平高的特点，使变压器重量与                            EMTDC 中并无三绕组自耦变压器模型。根据
体积必然很大。出于运输等方面的考虑，采用单相                       1.2 节的分析，考虑到自耦变压器中串联绕组、公
结构成为必然。中国生产的特高压变压器即为单相                       共绕组的“电”的联系，将 UMEC 三绕组变压器模
自耦变压器[3]。                                    型中的 2 个绕组首尾相接，形成高压和中压绕组，
    特高压变压器设有第 3 绕组，即低压绕组。低                   来模拟特高压变压器模型。
压绕组不带负载，以角型方式联结，流通 3 次谐波                          如图 2 所示，第 1~3 绕组分别模拟低压绕组、
电流，再经低压电抗器接地。                                串联绕组和公共绕组。两模型等效的前提是保证
    出于绝缘和制造工艺等方面的要求，采用中性                     相对应的绕组的漏阻抗值相等。需要注意的是，特
点无励磁调压，设外置式调压补偿的变压器。主变                       高压变压器的相关参数要折算到第 1 绕组，即低压
压器和调压补偿变压器通过管路母线连接。这种绕                       绕组。
组联结的特殊性，使特高压变压器绕组间的短路阻                                        高压端              UMEC
                                                                      第 2 绕组
抗比普通变压器要大得多。
                                                                                   第 1 绕组      低压端
    由于本文关心的是变压器各侧电流，在建立模
                                                              中压端 第 3 绕组
型时，将主变压器及调压补偿变压器等效为一个三
绕组自耦变压器。                                                            图 2 特高压变压器模型
1.2 三绕组自耦变压器等值电路                                              Fig. 2 Model of UHV transformer
    无论绕组怎样布置，三绕组自耦变压器都可以                       UMEC 变压器模型主要是基于中心几何学建
等效为一个三端星型等值电路[4]。下文以串联、公                     立的，不仅考虑同相绕组之间的耦合作用，还考虑
共、第 3 绕组为基础，导出其等值电路。                         了不同相绕组间的耦合作用。UMEC 模型以分段的
    将各绕组的电量均折合至公共绕组侧，设串联                     线性 U-I 曲线来描述铁心饱和特性，利用插值法，
绕组电压、电流折算值分别为 U S′ 和 IS′ ；公共绕组             在实时计算时获得精确的结果。
第1期                               曾麟钧等：特高压自耦变压器的建模和电磁暂态仿真                                                   93

1.3.2 内部故障模型                                            230 kV/230 kV；漏阻抗为 20%(以模型原边为基准)；
     一台双绕组变压器发生匝间短路时，可以把短                               空载损耗为 80 kW；短路损耗为 600 kW。
路部分看作第 3 绕组，这就相当于一台三绕组变压                                     在相同环境下，对两模型进行各种情况的仿
器在第 3 绕组发生短路[5]。                                        真。图 4 是空载合闸、端口短路时，2 种模型高压
     基于这种思想，本文将三绕组变压器中的短路                               侧电流波形。
匝用第 4 个绕组来模拟，如图 3 所示。                                                 0.80




                                                              i/kA
  高压端

                             第 2 绕组                                  −0.10
  断路器 2 − −                                                              0.000   0.100      0.200   0.300
                断路器 1
                         0.1 Ω                    低压端                                t/s
                                         UMEC
                 − −




                                                                 (a) 高压端合闸时自耦变压器高压侧电流波形
                             第 3 绕组      第 1 绕组
  断路器 3 − −                                                         0.80




                                                              i/kA
                       中压端
                             第 4 绕组
                                                                     −0.10
                                                                         0.000   0.100      0.200   0.300
                图 3 变压器内部故障模型                                                        t/s
      Fig. 3   Internal faults model of transformer              (b) 高压端合闸时普通变压器高压侧电流波形
                                                                   12.0
  图 3 中的第 2 绕组即短路匝，通过开关可以控
制短路类型。第 2 绕组的漏电抗 X2 与第 3 绕组的漏                                 i/kA
电抗 X3 可由式(2)[6]计算。                                                   −6.0
                                                                       0.000     0.100      0.200   0.300
          ⎧X2 + X3 = Xs                                                               t/s
          ⎨                            (2)                    (c) 低压端端口短路时自耦变压器高压侧电流波形
          ⎩ X 2 / X 3 = ( N 2 / N3 )
                                     2
                                                                     12.0
式中：Xs 为已知的串联绕组漏电抗；N2，N3 分别为
                                                              i/kA




第 2，3 绕组的匝数，N2/N3 近似等于第 2 和第 3 绕
                                                                     −6.0
组的额定电压之比值。实际上，也正是通过设置第                                                 0.000     0.100      0.200   0.300
                                                                                      t/s
2 和第 3 绕组的额定电压来控制模型中短路匝数占
                                                              (d) 低压端端口短路时普通变压器高压侧电流波形
整个串联绕组的比值[7]。                                                             图 4 2 种模型的电流波形
1.3.3 自耦变压器模型建立方法的仿真验证                                                 Fig. 4 Currents for two models
     1.3.1 节的自耦变压器构建模型方法的合理性                              从图 4 可见，两模型在相同情况下的电流波形
和可行性可以通过以下方式进行证明。实际上，                                   一致。实际上，低压侧电流波形同样保持一致。因
EMTDC 已自带有两绕组自耦变压器的 benchmark                           此，这种自耦变压器模型搭建方式在电磁暂态仿真
模型，也有普通的两绕组普通变压器模型，可以将                                  中是可行的。
普通两绕组变压器按照 1.3.1 节的自耦变压器构建
                                                        2 仿真与分析
方法，即将普通变压器模型中的 2 个绕组首尾相接，
形成高压和中压绕组，建成自耦变压器。仿真涌流                                  2.1
                                                          仿真系统及相关参数
和故障 的情 况，同 时， 对两绕 组自 耦变压 器的                               当变压器空载合闸或外部故障切除后电压恢复
benchmark 模型也设置同样的参数和扰动形式，将                             时，由于铁心的饱和作用，其励磁电流的瞬时值可
仿真得到的电流波形进行比对，如果相吻合，则本                                  达到稳态空载电流的几百倍，即出现励磁涌流，极
文的建模方法即可得到验证。                                           易造成差动保护误动作[8]。能否正确地鉴别励磁涌流
      将一个两绕组自耦变压器参数设置如下：容                               和内部故障电流直接关系到差动保护能否正确动
量为 100 MVA；额定电压为 460 kV/230 kV；漏阻                       作。下文利用第 1 节建立的 2 种模型，分别进行特
抗为 5%(以高压侧为基准)；空载损耗为 80 kW；短                            高压变压器空载合闸和内部故障的仿真与分析。
路损耗为 150 kW。                                              仿真系统模拟的是中国正在建设中的晋东南
     根据保证相对应的绕组的漏阻抗值相等的原                                —南阳—荆门 1 000 kV 交流特高压试验示范工程，
则，通过相应折算，用以模拟它的普通两绕组变压                                  系统的相关参数也都按照特高压工程数据设置。
器参数应设置为：容量为 100 MVA；额定电压为                                 变压器型式：单相三绕组自耦变压器(降压)；
94                                                        中    国     电   机   工   程      学   报                                            第 30 卷

高压、中压、低压绕组额定容量分别为 1 000，1 000，                                               三相涌流波形。从图中可见，由于考虑了特高压线
334 MVA；高压、中压、低压绕组额定电压(均方根                                                   路和特高压电抗器的因素，谐波成分更加复杂，相
值)分别为 1 050/ 3 ，525/ 3 ，110 kV；短路阻抗(以                                        对于超高压及以下电压等级的变压器，波形的畸变
高压绕组额定容量为基准)高压—中压为 18%，高                                                     更加明显。
压—低压为 62%，中压—低压为 40%；空载电流为                                                     变压器采用 Y-d-11 接线。将变压器三侧电流按
0.07%；空载损耗为 155 kW。                                                          变压器变比进行归一化，并进行相位补偿后，相加
    高压电抗器额定容量：晋东南—南阳的晋东南                                                     得到相位校正后的差动电流，即若 A 相高、中、低
侧为 960 Mvar，南阳侧为 720 Mvar；南阳—荆门的                                             三侧流入变压器线电流为 I ， I ， I ，B 相高、     ah          am     al
南阳侧为 720 Mvar，荆门侧为 600 Mvar。电抗补偿                                             中、低三侧流入变压器线电流为 Ibh ， Ibm ， Ibl ，则
器和电容补偿器容量都是 240 Mvar。                                                                                         525 / 3 
                                                                             A 相 差 动 电 流 为 ( Iah − Ibh ) +           ( I am − Ibm ) +
    为了考虑特高压输电线路、特高压电抗器对变                                                                                     1 050 / 3
压器空载合闸暂态过程的影响，合闸位置设定在荆                                                          110
                                                                                       Ial 。由于此时变压器为空载合闸，另外
门特高压变压器高压侧。                                                                  1 050 / 3
    图 5 为仿真系统图。图中，特高压电源先后经                                                   两侧电流均为零， ( I − I ) 即为输入变压器差动保
                                                                                                       ah   bh
过晋东南—南阳和南阳—荆门特高压输电线路，连                                                       护的 A 相差流，其余类推。表 1 给出了在不同合闸
接至所仿真的特高压变压器的高压侧。变压器中压                                                       情况下，经过相位校正的 A，B，C 三相差流的 2
端接等效负载，低压绕组角型联结后经电抗补偿器                                                       次谐波含量。
和电容器补偿器接地。两段输电线的端部都接高压                                                                      表 1 励磁涌流 2 次谐波含量分析
电抗器。                                                                                   Tab. 1 Harmonic analysis of inrush currents
                                                        荆门侧
      山西侧                                                                                          A 相合                      2 次谐波含量/%
                  1 000 kV                      1 000 kV    500 kV                     剩磁
                                  南阳                                                               闸角/(°)         A相              B相      C相
       ~
      等效                                                                             A 相：0Bm          0               30.4        40.4    15.1
      电源                                                        ∞                    B 相：0Bm         30               31.8        22.6    14.8
                                                               等效                    C 相：0Bm         60               37.0        23.7    34.3
                             高压电抗器
                                                               负荷                    A 相：0.7Bm        0               16.0        18.9    10.1
                                          电抗补偿器               电容补偿器
                                                                                 B 相：−0.5Bm          30               17.0        15.4     1.9
                                                                                 C 相：−0.5Bm          60               30.3        15.0     3.7
                             图 5 仿真系统图
                                                                                     A 相：0.9Bm        0               12.8        17.7     4.0
                         Fig. 5 Simulation system
                                                                                     B 相：0Bm         30                9.8         6.9     6.1
2.2  空载合闸仿真与分析                                                                   C 相：−0.9Bm          60               17.0        17.0     7.8
    在不同合闸角、不同剩磁情况下分别进行空载
                                                                                 由表 1 可知：即使不考虑剩磁的情况，在 A 相
合闸仿真。由于样本众多，不一一列举，下文给出                                                           o
                                                                             30 合闸角的情况下，有一相差流的 2 次谐波也将
一种典型情况下的涌流波形。图 6 为三相剩磁分别
                                                                             低于 15%；而当考虑一定剩磁时，如表 1 中的第 5
为 0.5Bm，−0.3Bm，0.3Bm，A 相合闸角为 30o 时的
                                                                             行对应的工况，C 相 2 次谐波甚至低至 1.9%。单纯
                  −3.0
                             A相                                              通过调整门槛以避免差动保护误动已不现实。只有
                                                                             采用一相制动三相的方法，同时将 2 次谐波制动比
                  −4.0
                  −3.0                                                       调整到 15%以下，才可以避免此情况下保护的误动
                             B相
                                                                             作。即便如此，当三相剩磁分别为 0.9Bm，0，−0.9Bm，
           i/kA




                  −4.0                                                       A 相合闸角为 30o 时，三相差流的 2 次谐波含量均
                  −3.0                                                       降到 10%以下。
                                  C相
                                                                                 在这种最不利的合闸情况下，即当三相剩磁分
                  −4.0                                                       别为 0.9Bm，0，−0.9Bm，A 相合闸角为 30o 时进行
                    0.000         0.100          0.200      0.300
                                          t/s                                中压侧空载合闸，对涌流差流进行 2 次谐波分析，
            图 6 典型合闸情况下的励磁涌流波形
      Fig. 6 Magnetic inrush currents in the condition
                                                                             A，B，C 三相差流中 2 次谐波含量分别为 12.9%，
                 of typical energization                                     12.8%，7.3%。此时虽然有两相高于 10%，但三相
第1期                                        曾麟钧等：特高压自耦变压器的建模和电磁暂态仿真                                                             95

均低于 15%。
       图 7 为最不利情况下的 2 种差流波形。                               匝数越少，一次电流越小。在引出线出口短路时，
               6.0
                        A相
                                                           故障电流很大，波形的畸变也相对明显。
                                                                              3.0      2%短路

              −8.0
               6.0
                        B相                                                   −3.0




      