                                                                  Electric Power Systems Research 160 (2018) 273–281



                                                                     Contents lists available at ScienceDirect


                                                          Electric Power Systems Research
                                                       journal homepage: www.elsevier.com/locate/epsr




Surge and energization tests and modeling on a 225 kV HVAC cable
Isabel Lafaia a , Maria Teresa Correia de Barros b , Jean Mahseredjian a,∗ , Akihiro Ametani a ,
I. Kocar a , Y. Fillion c
a
    Polytechnique Montreal, Montréal, Québec, Canada
b
    Instituto Superior Técnico, University of Lisbon, Lisboa, Portugal
c
    Réseaux de Transport d’Électricité, Paris La Défense, France




a r t i c l e            i n f o                              a b s t r a c t

Article history:                                               This paper presents experimental results from surge and energization ﬁeld tests carried out on a 225 kV
Received 15 December 2017                                     underground XLPE cable with 64 km and 17 major sections with cross-bonding of sheaths. The surge
Received in revised form 7 February 2018                      tests applied a 2 kV surge to minor and major sections having 1080 m and 3952 m, respectively. The tests
Accepted 5 March 2018
                                                              on the minor section were intended to excite different propagation modes and observe the respective
                                                              cable responses. In the energization tests, the transient current and voltage at the sending end were
Keywords:
                                                              measured, when energizing the full cable, from each end. Measured results of current show the impact
Underground cable
                                                              of transformers in the network and the reactive compensator. The energization tests were simulated in
Field tests
Electromagnetic transients
                                                              EMTP using detailed and simpliﬁed cable models, corresponding to using a separate model for each cable
EMTP                                                          minor section or a homogeneous equivalent for the whole cable length. Computed results show that
                                                              using the simpliﬁed model does not reduce the accuracy of simulations of core voltages and currents,
                                                              because the simulated test concerned only core conductor quantities.
                                                                                                                              © 2018 Elsevier B.V. All rights reserved.



1. Introduction                                                                              we can excite each propagation mode separately and observe the
                                                                                             respective cable responses, which is useful for model validation. In
    Projects of new cable installations have taken place worldwide                           the energization test, the full 64 km long cable was connected to
in the last few years. These cable links are used for intercontinental                       the grid. The energization test is simulated in EMTP.
connections, to reinforce the grid with reduced impact in the sur-
rounding environment, and to connect renewable energy sources                                2. Characteristics of the cable system
to the grid [1–5].
    The increase of computer capacity and the improvement of                                    The tested system is a 225 kV XLPE underground cross-bonded
simulation tools allowed the development of more accurate cable                              cable, with 64 km length, connecting Boutre and Trans stations
models used for electromagnetic transient (EMT) studies, cable                               in France. The cable phases are enclosed by high-density poly-
fault location and harmonic studies [6–13]. A cable model can be                             ethylene (HDPE) tubes embedded in concrete. Fig. 1 depicts the
validated based on simulations only [6–11], but a more reliable                              layout of the cable and Table 1 shows the cable data. Both 2000 mm2
validation requires a comparison of the simulation results with                              and 2500 mm2 cables are installed, depending on location. The
measurements from ﬁeld tests performed on the actual cable sys-                              cable has 17 major sections. The cross-bonding joints of the ter-
tem [7,9,13–18].                                                                             minal major sections are protected by surge arresters. Reactive
    This paper presents experimental results from ﬁeld tests carried                         compensators are connected at both cable ends.
out on a high-voltage alternate-current (HVAC) cable. Part of these                             The minor and major sections used in the surge tests are repre-
results were previously presented at IPST 2017 [29].                                         sented in Fig. 2.
    In the surge tests, a 2 kV surge was applied to a minor section
and to a major section of the cable having, 1080 m and 3952 m,
respectively. The advantage of testing a single minor section is that                        3. Surge tests

                                                                                                 The surge tests were conducted during the cable construction.
                                                                                             In these tests a 2 kV 1.2/50 ␮s surge was applied to a minor and
    ∗ Corresponding author.                                                                  to a major cable sections, having 1080 m and 3952 m, respectively.
     E-mail addresses: jeanm@polymtl.ca (J. Mahseredjian), ilhan.kocar@polymtl.ca            The generator output impedance is 2 . Grounding rods had to be
(I. Kocar).                                                                                  installed next to the two terminals of the minor section and the

https://doi.org/10.1016/j.epsr.2018.03.003
0378-7796/© 2018 Elsevier B.V. All rights reserved.
274                                                    I. Lafaia et al. / Electric Power Systems Research 160 (2018) 273–281




                                       Fig. 1. Layout of the 225 kV XLPE underground cable: a) cable system layout; b) one-phase layout.


Table 1
Data for 225 kV XLPE underground cable.

 Parameter                                                              2000 mm2 cable                                            2500 mm2 cable
 Core cond. (r1 = 0),  = 1.76 × 10−8  m                               r2n = 34.5 mma , r2 = 28.4 mmb                            r2n = 37.1 mma , r2 = 31.9 mmb
 Semicond. screens                                                       = 3 mm (thickness)
 Core insulation                                                        εr1 = 2.5, tan ı=0.0008
 Metallic sheath                                                        r3 = 56.4 mm, r4 = 57.2 mm                                r3 = 59.9 mm, r4 = 60.7 mm
    = 2.84 × 10−8  m
 Outer insulation                                                       r5 = 62.2 mm                                              r5 = 65.7 mm
   εr2 = 2.5, tan ı=0.001
 HDPE tubes                                                             D1 = 198.5 mm,
                                                                        D2 = 225 mm
                                                                        εr3 = 2.5, tan ı=0.001
 a
      Nominal radius of core conductor.
 b
      Corrected radius accounting for section of wires in the strand.




                                                            Fig. 2. Minor and major sections used in the surge tests.


receiving end of the major section, for protection of equipment and
operators. The major section sending end is at a substation where a
grounding network is available. The DC values of grounding resis-
tance are 30  (measured) for the remote areas and 5  (provided
by RTE) for the substation.
   The tests on the minor section were intended to excite
each propagation mode separately and observe the respective
cable responses. Therefore, the surge was applied core-to-ground
(Section 3.1), core-to-sheath (Section 3.2), two and three-phase
inter-sheath (Section 3.3) and sheath to ground (Section 3.4). Sev-
eral tests were also conducted on the major section. Only the
sheath-to-ground surge application is presented here (Section 3.5).                         Fig. 3. Field test circuits for core-to-ground surge application on a minor section:
                                                                                            a) sheaths open; b) sheaths grounded.



3.1. Core-to-ground surge application on a minor section                                       Fig. 4 shows the measured sheath voltages, for the two cases a)
                                                                                            and b). The high waveform attenuation indicates that the mode
    The circuits in Fig. 3 were used in the ﬁeld test for core-to-                          observed is an earth-return mode. There is also a contribution
ground surge application on a minor section. Surge voltage was                              of a coaxial mode which can be observed from the peaks in the
applied to the core of a minor section and the sheath voltage of                            waveforms. Using the cable length and the time between the
the same phase was measured. The two circuits are for the case                              second and third peaks (12.6 ␮s), the propagation velocity is cal-
of all sheaths open-circuited and for the case of sheaths grounded                          culated, considering the length of the minor section (1080 m),
(except the measured sheath).                                                               as 2 × 1080/12.6 = 171 m/␮s, which is close to the coaxial mode
                                                      I. Lafaia et al. / Electric Power Systems Research 160 (2018) 273–281                                                275




                                                                                           Fig. 7. Surge test circuit for inter-sheath surge application on a minor section: a)
                                                                                           two-phase application; b) three-phase application.

Fig. 4. Sending end sheath voltage for core-to-ground surge application on a minor
section.
                                                                                                                    r 
                                                                                                 1         0          3
                                                                                           ZS =                 ln
                                                                                                2        εr ε0       r2

                                                                                               The voltage and current waveforms clearly show an oscillation
                                                                                           period of 27.4 ␮s, corresponding to a 158 m/␮s propagation veloc-
                                                                                           ity, which is again close to the estimated value of the coaxial mode
                                                                                           velocity.

                                                                                           3.3. Inter-sheath surge application on a minor section

                                                                                              The circuit in Fig. 7a) was used in the ﬁeld test to apply a surge
                                                                                           between two sheaths of a minor section. The sheath voltage at the
                                                                                           sending end is shown in Fig. 8. Using the average time between
    Fig. 5. Test circuit for core-to-sheath surge application on a minor section.          same-polarity peaks (42.1 ␮s) and the length of the minor sec-
                                                                                           tion, the propagation speed is calculated as 102.6 m/␮s. The initial
                                                                                           sheath voltage in Fig. 7 is substantially lower than the applied surge
velocity, estimated from the light velocity and the cable insulation                       of 2 kV, which shows that the source grounding has an important
permittivity (Section 5.1.2) as 167 m/␮s.                                                  effect on the measured result.
   Results in Fig. 4 show that the voltage corresponding to the                               The circuit in Fig. 7b) was used in the ﬁeld test to apply a surge
sheaths being grounded becomes negative after a certain time as a                          between the sheaths of the minor section, involving all the three
result of negative reﬂections transmitted from grounded terminals.                         phases. The waveforms measured at sending and receiving ends are
                                                                                           shown in Figs. 8 and 9. The period of oscillations of voltage wave-
3.2. Core-to-sheath surge application on a minor section                                   forms at the receiving end is approximately 38 ␮s. Using the cable
                                                                                           length, the propagation speed is calculated as 114 m/␮s. This result
    Fig. 5 depicts the circuit used in the ﬁeld test to apply a surge                      shows that the 2-phase and 3-phase inter-sheath modes have dif-
between the core and the sheath of a phase on a minor section. The                         ferent speeds: 114 m/␮s compared to 102.6 m/␮s calculated from
three sheaths and the two non-used cores were grounded together                            Fig. 7. The speed of the 3-phase inter-sheath mode is higher because
with the surge tester. The core voltage and current at the send-                           the current returns through 2 phases instead of 1. Therefore, the
ing end are shown in Fig. 6. The voltage does not follow exactly                           inductance of the current path is lower (parallel of the 2 phases)
the surge tester, the observed spikes being caused by the induc-                           and the speed is higher.
tance of the wire connecting to the tester, given the fast variation
of current.                                                                                3.4. Sheath-to-ground surge application on a minor section
    If the initial peak values of voltage and current (1752 V and
68,74 A, respectively) are used, a 25  surge impedance value is                              First, the circuit of Fig. 10a) was used in the ﬁeld test to apply a
calculated, which agrees with the 22.9  value calculated using the                        surge between the sheaths and the ground, with the receiving end
coaxial mode surge impedance expression.                                                   sheaths short-circuited. The measured surge tester current is given




                                 Fig. 6. Sending end core voltage a) and current b) for core-to-sheath surge application on a minor section.
276                                                  I. Lafaia et al. / Electric Power Systems Research 160 (2018) 273–281




                  Fig. 8. Sending end voltage for inter-sheath surge application on a minor section. a) two-phase application; b) three-phase application.




                 Fig. 9. Receiving end voltage for inter-sheath surge application on a minor section. a) two-phase application; b) three-phase application.




Fig. 10. a) Field test circuit for sheath-to-ground surge application on a minor section,with the receiving end sheaths grounded. b) The corresponding sending end current.


in Fig. 10b), clearly showing a high attenuation mostly due to the                        three sheaths and the ground (zero-sequence surge application).
high impedance of the earth-return path.                                                  The test was repeated with the sheaths at the receiving end open-
    The earth-return mode of propagation was further investigated                         circuited, bonded, and grounded, respectively. The current of the
in the ﬁeld tests using the circuits depicted in Fig. 11a)–c), in which a                 surge tester and the sheath voltage at the sending end are shown
surge is applied between the ground and one, two and three sheaths                        in Fig. 13.
respectively, with the receiving end sheaths open-circuited. The                              The cases of open-ended sheaths and short-circuited sheaths
sheath voltages measured at the receiving end of the minor section                        have very similar results, with a positive voltage wave reﬂection
are shown in Fig. 10d)–f), respectively. The maximum voltage in                           arriving around the 225 ␮s. Using this value and the cable length,
phase-8 is 1149 V, 750 V and 623 V for surge applied between one                          the propagation velocity is calculated as 70 m/␮s. This positive volt-
sheath and the earth, two sheaths and the earth, and ﬁnally three                         age reﬂection is accompanied by a negative current reﬂection, as
sheaths and the earth, respectively. The differences in peak voltages                     observed in Fig. 13b). The reﬂection transmitted from the receiv-
are due to the current splitting between one, two and three sheaths.                      ing end is not observed in the cases of sheath grounded at the
The ratio between the voltages is not simply 1/3 and 1/2 as could                         receiving end because the attenuation is higher in this case, as the
be expected because the current returns through the ground and                            earth-return loop is not interrupted.
thus the earth-return impedance has a major impact in the result.
                                                                                          4. Energization tests
3.5. Sheath-to-ground surge application on a major section
                                                                                             Energization tests of the full 225 kV HVAC cable were carried
   The three circuits in Fig. 12 were used in the ﬁeld tests to mea-                      out before the cable was put in service. The cable links the substa-
sure the response of a major section to a surge applied between the                       tions of Boutre and Trans (Trans-en-Province). At the time of the
                                                     I. Lafaia et al. / Electric Power Systems Research 160 (2018) 273–281                                               277




Fig. 11. a)–c) Field test circuits for sheath-to-ground surge application on a minor section, the surge being applied to one, two or three sheaths and with the rece