                                                               Electric Power Systems Research 223 (2023) 109584


                                                                     Contents lists available at ScienceDirect


                                                         Electric Power Systems Research
                                                            journal homepage: www.elsevier.com/locate/epsr




Tower-foot grounding model for EMT programs based on transmission line
theory and Marti’s model
Rafael Alipio a, 1, *, Alberto De Conti b, Felipe Vasconcellos c, Fernando Moreira c, Naiara Duarte a,
José Martí d
a
  Electromagnetic Compatibility Laboratory, Swiss Federal Institute of Technology in Lausanne (EPFL), 1015, Switzerland
b
  Department of Electrical Engineering, Federal University of Minas Gerais, Belo Horizonte, MG, Brazil
c
  Department of Electrical and Computer Engineering, Federal University of Bahia, Salvador, BA, Brazil
d
  Electrical and Computer Engineering Department, University of British Columbia, Vancouver, Canada




A R T I C L E I N F O                                      A B S T R A C T

Keywords:                                                  This paper proposes a tower-foot grounding system model compatible with EMT programs which might be useful
Lightning transients                                       for the simulation of lightning transients in overhead lines. The proposed model is based on the solution of the
Transmission lines                                         telegrapher’s equations and the application of the classical Marti’s transmission line model. The model is
EMT programs
                                                           implemented in the Alternative Transients Program (ATP) and validated considering a benchmark electromag­
Grounding
Transmission line theory
                                                           netic model. Its accuracy is evaluated and shown both in terms of the simulated ground potential rise (GPR) and
                                                           line overvoltages developed through the insulator strings due to lightning currents. Finally, the model accuracy is
                                                           also demonstrated in terms of the line backflashover outage rate.




1. Introduction                                                                                  time-domain simulator through a pole-residue representation [7,8]. This
                                                                                                 second approach, however, is more laborious and time consuming. A
    FOR most overhead power transmission lines (TLs), lightning is the                           third approach, which balances accuracy and computational effort, is
primary cause of unscheduled interruptions [1]. The assessment of the                            the representation of the grounding electrodes as a buried transmission
lightning performance of overhead TLs involves the calculation of the                            line. This approach, however, is generally used only for representing
minimum lightning currents causing insulation flashover for strikes to                           simple arrangements such as single horizontal or vertical grounding
phase conductors (shielding failure flashover) and to towers and shield                          electrodes [9,10]. In [11], a pi-equivalent circuit model was proposed to
wires (backflashover) [2]. Although the tower-foot grounding system                              represent general grounding system arrangements of transmission lines,
does not affect the occurrence of shielding failure flashover, it does                           based on an accurate circuit model and an optimization procedure to
affect the backflashover by markedly changing the amplitude and                                  determine the pi-circuit parameters. Recently, the tower-foot grounding
steepness of the resulting overvoltages across line insulators [3].                              modeling through a lumped resistance with the same value as the
    Typically, the assessment of the lightning performance of trans­                             so-called grounding impulse impedance was also suggested [3].
mission lines is carried out using time-domain transient simulators [4,                              In this paper, a tower-foot grounding model based on the solution of
5]. Such platforms, however, do not have specific models for the                                 the telegrapher’s equations is proposed and implemented in the Alter­
tower-foot grounding system. Thus, in most cases, the grounding system                           native Transients Program (ATP) using the classical Marti’s transmission
is normally modeled simply as a lumped resistance. This approach dis­                            line model [12]. The accuracy of the proposed model is evaluated using
regards the frequency-dependent behavior of grounding input imped­                               an electromagnetic model as a benchmark. The obtained results serve as
ance which might be important in lightning transients [6]. An                                    a basis for implementing an electrical grounding component in
alternative and more accurate approach is the determination of the                               time-domain simulators which might benefit the industry, allowing
frequency-dependent response of the tower-foot grounding externally                              more accurate simulations of lightning overvoltages in overhead TLs.
using an electromagnetic field approach and then including it in the                             Thus, the main novelty of this paper consists in the use of a stable model



    * Corresponding author.
      E-mail address: rafael.alipio@cefetmg.br (R. Alipio).
    1
      on leave from the Federal Center of Technological Education of Minas Gerais, Belo Horizonte, MG, Brazil.

https://doi.org/10.1016/j.epsr.2023.109584
Received 11 December 2022; Received in revised form 17 February 2023; Accepted 21 June 2023
Available online 6 July 2023
0378-7796/© 2023 Elsevier B.V. All rights reserved.
R. Alipio et al.                                                                                                     Electric Power Systems Research 223 (2023) 109584


                                                                                     2. Case study

                                                                                         In the developments of this work, a case study corresponding to a
                                                                                     typical 138-kV transmission line is considered. Fig. 1 shows the tower
                                                                                     geometry, taken from [8], which has one ACSR conductor per phase
                                                                                     (LINNET) and one 3/8′’ EHS shield wire.
                                                                                         In the analysis of the lightning performance of overhead TLs, the
                                                                                     response to first return stroke currents associated with downward
                                                                                     flashes is the most relevant aspect [5]. In the simulation results pre­
                                                                                     sented in this paper, the current waveform shown in Fig. 2 is assumed.
                                                                                     This waveform is modeled as the sum of Heidler’s functions, as detailed
                                                                                     in [13], and closely reproduces the median parameters of downward
                                                                                     negative first return strokes measured at Mount San Salvatore station
                                                                                     [14], which is assumed as the international reference for
                                                                                     lightning-related studies [15]. The first-stroke current is characterized
                                                                                     by a peak value of 31 kA and a virtual front time (calculated as the time
                                                                                     between 30% and 90% of its peak value, divided by 0.6) of 3.8 µs.

                                                                                     3. Tower-foot grounding modeling using transmission line
                                                                                     theory and Marti’s model

                                                                                     3.1. Per-unit-length parameter calculation

                                                                                         Fig. 3 shows the typical electrode arrangement of the transmission
                                                                                     line tower grounding. It consists of four bare conductors, known as
                                                                                     counterpoise wires, that are buried on a depth and are laid parallel to the
               Fig. 1. Tower geometry of the tested 138-kV line [8].
                                                                                     surface of the earth. The grounding electrodes start from the tower legs
                                                                                     at a 45◦ angle. After reaching a length l 1 , they change their direction
                                                                                     and become parallel to the right-of-way. The length l 2 of the counter­
                                                                                     poise wires running parallel to each other is adjusted to maximize the
                                                                                     effectiveness of the grounding system according to the soil resistivity
                                                                                     value. This means that the total length l = l 1 + l 2 of each counterpoise
                                                                                     wire is set such that the effective length of the grounding system is not
                                                                                     exceeded.
                                                                                         From a theoretical standpoint, the four counterpoise wires are elec­
                                                                                     tromagnetically coupled and therefore a rigorous electromagnetic
                                                                                     model should be used for their representation. However, a transmission
                                                                                     line model may be adopted as long as some assumptions are made. First,
                                                                                     the symmetry of the problem is taken into consideration and only the
Fig. 2. Representative lightning current waveform of first strokes measured at       wires at one side of the tower are considered electromagnetically
Mount San Salvatore [13,14].                                                         coupled. Second, each pair of wires is modeled using an equivalent
                                                                                     uniform transmission line representation characterized by the following
                                                                                     equations
                                                                                     dV
                                                                                        = − Zi − jωLI                                                             (1)
                                                                                     dx

                                                                                     dI
                                                                                        = − (G + jωC)V                                                            (2)
                                                                                     dx

                                                                                     where V and I are voltage and current vectors of size 2 × 1, Zi and L are
                                                                                     2 × 2 matrices respectively containing the internal impedance of the
                          Fig. 3. Tower-foot grounding.                              conductors and the external inductance per unit length, G and C are 2 ×
                                                                                     2 matrices respectively containing the shunt conductance and capaci­
widely available in EMT-type platforms, namely the FDLine model or                   tance per unit length and ω is the angular frequency.
Marti’s model, to simulate the transient response of grounding elec­                    Matrix G is the inverse of the shunt resistance matrix R, whose main-
trodes together with other electrical system components.                             diagonal elements RS are identical. These elements are calculated using
    This paper is organized as follows. In Section 2 the case study con­             the equation proposed by Sunde for determining the grounding resis­
sisting of a 138-kV line is presented. The proposed model for the tower-             tance of a buried bare conductor parallel to the surface of the earth [16]
foot grounding system, along with its implementation in ATP and vali­                          [ (         )   ]
                                                                                           1        2l
dation using a benchmark electromagnetic model, is presented in Sec­                 RS =       ln √̅̅̅̅̅̅̅ − 1                                             (3)
                                                                                          πσ g       2hr
tion 3. In Section 4 the proposed tower-foot grounding model is applied
to assess the lightning performance of the studied transmission line.
                                                                                     where σg is the ground conductivity, l is the total counterpoise length,
Finally, Section 5 presents the main conclusions of the paper and makes
                                                                                     h = 0.8 m is the burial depth, and r = 4.7625 mm is the counterpoise
a summary of it.
                                                                                     radius.
                                                                                        The mutual shunt resistance corresponding to the off-diagonal ele­


                                                                                 2
R. Alipio et al.                                                                                                         Electric Power Systems Research 223 (2023) 109584


Table 1
Length of the counterpoise wires as a function of low-frequency ground
resistivity.
  ρg (Ωm)          250            500       1000          2500          5000

  l (m)            15             25        40            55            80




Fig. 4. Absolute value of the modal characteristic impedance Zc(ω) of the
counterpoise wire model for soil resistivities of (a) 250 Ωm and (b) 2500 Ωm.
Black solid lines: original curves; red dashed lines: fitted curves.




                                                                                       Fig. 6. GPRs developed by the tower-foot grounding system in response to the
                                                                                       injection of the current shown in Fig. 2 considering the proposed TL line model
                                                                                       and the HEM model, and soil resistivities of (a) 250 Ωm, (b) 500 Ωm, (c) 1000
                                                                                       Ωm, (d) 2500 Ωm, and (e) 5000 Ωm.
Fig. 5. Absolute value of the modal propagation function A(ω) of the coun­
terpoise wire model for soil resistivities of (a) 250 Ωm and (b) 2500 Ωm. Black
solid lines: original curves; red dashed lines: fitted curves.                         Table 2
                                                                                       Peak value of the GPR.
ments of R is proposed here to be calculated as                                         ρ (Ωm)                        250       500        1000       2500        5000
             [ (          )   ]                                                         Vp (kV) Marti’s TL model      212       288        390        691         906
     e− γg d      2l
RM =          ln √̅̅̅̅̅̅̅̅ − 1                                               (4)        Vp (kV) HEM model             223       293        387        688         911
      πσg         2hd                                                                   |Δ| (%)                       4.9       1.7        0.8        0.4         0.5
           √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅
where γg = jωμ0 (σ g + jωεg ) is the intrinsic propagation constant of the
ground, in which εg is the ground permittivity and μ0 is the vacuum
permeability, and d is given by



                                                                                   3
R. Alipio et al.                                                                                                      Electric Power Systems Research 223 (2023) 109584


                                                                                          d1 l 1 + d2 l 2
                                                                                     d=                                                                            (5)
                                                                                                 l

                                                                                     where d1 = (b +d)/2 is the average horizontal separation between the
                                                                                     diagonally oriented parts of the grounding electrodes, d2 = d = 20 m is
                                                                                     the total electrode separation, and 6 m is the tower base width. The
                                                                                     exponential term is introduced in (4) to account for the propagation
                                                                                     delay in the transversal direction. Once R is determined with (3) and (4),
                                                                                     the shunt conductance and shunt capacitance matrices per unit length
                                                                                     are simply calculated as G = R− 1 and C = (εg /σg )G [17].
                                                         