DOI:10.13334/j.0258-8013.pcsee.2011.22.003




                  第 31 卷 第 22 期                           中   国 电 机 工 程 学                 报           Vol.31 No.22 Aug.5, 2011
                  2011 年 8 月 5 日                              Proceedings of the CSEE                ©2011 Chin.Soc.for Elec.Eng.    1
          文章编号：0258-8013 (2011) 22-0001-07                    中图分类号：TM 74            文献标志码：A          学科分类号：470·40



            交直流电力系统分割并行电磁暂态数字仿真方法
                                                                  田芳，周孝信
                         (电网安全与节能国家重点实验室(中国电力科学研究院)，北京市 海淀区 100192)


                  Partition and Parallel Method for Digital Electromagnetic Transient Simulation of
                                               AC/DC Power System
                                                               TIAN Fang, ZHOU Xiaoxin
                   (State Key Laboratory of Power Grid Security and Energy Conservation (China Electric Power Research Institute),
                                                          Haidian District, Beijing 100192, China)


          ABSTRACT: Aiming at frequent change of topology of                    安全运行，并研究相应的限制和保护措施[1]。
          HVDC system, a partition and parallel method for digital                    采用数值计算的方法进行电磁暂态过程的仿
          electromagnetic transient simulation was presented in the paper,
                                                                                真称为电磁暂态数字仿真。根据计算时间与系统实
          which avoided the influence of topology change of HVDC
                                                                                际过程的关系，电磁暂态数字仿真可分为非实时仿
          system on the other parts of the power system. Testing results
          on CIGRE first benchmark model for HVDC system show that              真和实时仿真 2 类，实时仿真指的是仿真过程与系
          with this method correct results and fast computation speed are       统运行过程同步。电磁暂态实时数字仿真可用于继
          obtained. The method has the advantages of high efficiency and        电保护、安全自动装置、控制保护设备等的检测试
          flexible network partition. The presentation and realization of       验研究。目前国际上广泛使用的实时数字仿真器
          the method lays the foundation of further research on solving
                                                                                (real time digital simulator，RTDS)[2]即为一种电磁暂
          real-time performance of elctromagnectic transient simulation
          of HVDC system and carrying out closed-loop simulation test           态实时数字仿真器。
          of HVDC control and protection devices based on digital                     电磁暂态数字仿真一般采用三相瞬时值模型，
          simulation system.                                                    计算步长取 20~200 μs。由于其模型复杂、计算量
          KEY WORDS: AC/DC power system; partition; parallel;                   大、计算步长小，因此相对于机电暂态仿真，要实
          electromagnetic transient; digital simulation                         现电磁暂态实时数字仿真，难度更大一些。
          摘要：针对直流输电系统拓扑结构变化频繁的特点，提出一                                                  要实现电磁暂态实时数字仿真，一般需采用并
          种交直流分割并行的电磁暂态数字仿真方法，避免了直流输                                            行计算技术，国内外均已开展了大量研究工作[3-8]。
          电系统拓扑结构变化对电力系统其他部分的影响。在                                               电磁暂态并行计算技术已在 RTDS 中得到成熟应
          CIGRE 标准算例上所做的测试表明，该方法计算结果正确，                                         用。RTDS 采用专有硬件(1 套 RTDS 装置包括若干
          计算速度快。该方法具有计算效率高、网络分割灵活等特点。
                                                                                个机柜(rack)，每个机柜由基于数字信号处理器
          该方法的提出和实现，为进一步解决直流输电系统的电磁暂
                                                                                (digital signal processor，DSP)芯片的处理器卡、工
          态仿真的实时性及采用数字仿真系统进行直流输电控制保
          护装置的闭环仿真试验奠定了基础。                                                      作站接口卡、层间通信卡、网络接口卡等组成)，通
                                                                                过分布参数线路解耦法，实现了中小规模电网的电
          关键词：交直流电力系统；分割；并行；电磁暂态；数字仿真
                                                                                磁暂态实时仿真[9]。J. R. Marti 等人提出了网络方程
          0 引言                                                                  的 多 端 口 戴 维 南 等 值 (multi-area Thevenin
               电力系统电磁暂态过程仿真的主要目的在于                                              equivalent，MATE)方法，实现了电磁暂态仿真的并
          分析和计算故障或操作后可能出现的暂态过电压                                                 行计算[3-4]。清华大学在此基础上提出了基于 MATE
          和过电流，以便根据所得到的暂态过电压和过电流                                                方法的改进电磁暂态并行算法，通过优化计算流程
          对相关电力设备进行合理设计，确定已有设备能否                                                和合理分配计算量，提高了计算效率[10]。近年来，
2                                     中    国   电   机   工    程       学    报                                                   第 31 卷

中国电力科学研究院也开展了相关研究工作，提出                                 目的。
节点分裂法与分布参数线路解耦法相结合的电磁                                           本文将简要介绍该方法的主要原理和实现过
暂态过程并行计算方法，兼顾并行计算的灵活性和                                 程，并用一标准算例说明其计算效果。
计算效 率， 并在电 力系 统全数 字实 时仿真 装置
                                                       1 基本原理
(advanced digital power system simulator，ADPSS)
上成功实现[11-15]。                                                   为简单起见，以图 1 所示的单极直流输电系统

    当电网中存在直流输电系统时，采用该方法也                               为例，该系统每极 2 个 6 脉冲换流器。设整流侧换

很难实现实时仿真。这主要是因为：在直流输电系                                 流器编号为 1、2，接于交流网络 A，逆变侧换流器

统的电磁暂态仿真中，其关键元件——换流器用三                                 编号为 3、4，接于交流网络 B。交直流网络的连接

相暂态模型模拟。由于换流器是由若干个换流阀组                                 如图 1 所示。交流网络分为子网 A、B、C。网络分

成的，在一个周期内，换流阀会多次导通或关断，                                 割方案如下：子网 S1 含交流网络 A 及换流器 1、2；

每一次导通或关断都意味着网络的拓扑结构发生                                  子网 S2 含交流网络 B，换流器 3、4 及直流网络；

变化。现有的电磁暂态数字仿真方法，一般是将交                                 子网 S3 含交流网络 C。

直流电力系统中的交流网络、换流器、直流网络等                                              S1                   pdc1          pdc2                S2




                                                                                                直流网络
                                                                             iα1         iβ12          iβ34        iα3
各部分分别形成暂态等值计算电路，然后根据其连
                                                                                          1             3
接关系形成统一的网络节点电压方程来进行求解。                                                       iα2                                   iα4
                                                                                          2             4
换流阀导通或关断导致网络拓扑结构发生变化时，
                                                                    pac1                        iα                        pac2
                                                                           pAB                                     pBA
该节点电压方程中的计算电导矩阵需要重新进行                                                   A                                                B
三角(LU)分解，由于网络拓扑变化频繁，会引起计                                                 pAC        iγ                        iβ     pBC

算量的大幅度上升，难以实现实时仿真。文献[16]
                                                                                         pCA    C pCB
预先计算并存储各种拓扑结构情况下的换流器电                                                                                                      S3

导矩阵的逆矩阵，显著加快了直流输电系统的仿真                                                   图1        交直流系统网络连接示意图
速度，但当换流阀较多时，存储量过大，难以实现。                                    Fig. 1   Schematic connection diagram of AC/DC system
文献[17-18]采用分布参数线路或解耦变压器进行                                       1）网络节点电压方程。
解耦及预先计算存储子网的系统状态方程系数矩                                           交流网络节点电压方程为
阵的方法，解决了存储量过大的问题，但采用解耦                                          GAUA + pABiα − pACiγ + pac1iα1 + pac1iα2 = hA                    (1)
变压器进行解耦时，会引入仿真误差。文献[19]基
                                                                GBUB − pBAiα + pBCiβ + pac2iα3 + pac2iα4 = hB                    (2)
于可编程门阵列(field programmable gate arrays，
FPGAs)的新型结构，采用线性和非线性子电路并行                                                    GCUC − pCBiβ + pCAiγ = hC                           (3)
求解的方法，各子电路之间在每一步长结束后交换                                 式中：GA、UA、hA 分别为交流网络 A 的电导矩阵、
信息，影响仿真精度，可能导致仿真不稳定。                                   节点电压及等值电流源矩阵；GB、UB、hB 分别为
    为解决直流输电系统的电磁暂态仿真的实时                                交流网络 B 的电导矩阵、节点电压及等值电流源矩
性问题，中国电力科学研究院提出并采用交直流分                                 阵；GC、UC、hC 分别为交流网络 C 的电导矩阵、
                              [20]
割并行的电磁暂态数字仿真方法                   ，并在电力系统               节点电压及等值电流源矩阵；iα1—iα4 为从交流网络
全数字实时仿真装置上成功实现，最终实现了双极                                 流向换流器 1—4 的电流；pac1、pac2 为反映某一交
直流输电系统的电磁暂态实时仿真，并在此基础上                                 流节点与 iα1(iα2)、iα3(iα4)关联关系的关联矩阵，其
                                 [21-22]
进行了直流输电控制保护装置试验                        。               中元素非 0 即 1；iα、iβ、iγ 为交流网络 A 至 B、B
    所提出的交直流分割并行算法，其主要思路是                               至 C、C 至 A 的电流；pAB、pAC 为反映交流网络 A
将交流网络与直流各部分分开计算，通过一定的连                                 中某一交流节点与 iα、iγ关联关系的关联矩阵；pBA、
接关系式来统一求解，避免大网络的频繁 LU 分解                               pBC 为反映交流网络 B 中某一交流节点与 iα、iβ 关
过程，同时采用网络并行计算技术，以提高计算速                                 联关系的关联矩阵；pCA、pCB 为反映交流网络 C 中
度，达到实现直流输电系统电磁暂态实时仿真的                                  某一交流节点与 iγ、iβ 关联关系的关联矩阵，其中
第 22 期                                     田芳等：交直流电力系统分割并行电磁暂态数字仿真方法                                                                           3

元素非 0 即 1。                                                                      eαcon   con    con
                                                                                   1 、 eα 2 、 eβ12 为换流器网络各端口点等值电势；

      直流网络(包含直流线路、直流滤波器、平波电                                                     阻抗矩阵对角元素 zαac1,α1 、 zαac2,α 2 等为交流网络端口
抗器等)的节点电压方程为                                                                    点等值自阻抗，非对角元素 zαac1,α 2 、 zαac1,α 等为交流
               GdcUdc + pdc1iβ12 + pdc2iβ34 = hdc                        (4)
                                                                                网络端口点等值互阻抗；阻抗矩阵对角元素 zαcon
                                                                                                       1, α1 、
式中：Gdc、Udc、hdc 分别为直流网络的电导矩阵、                                                    zαcon2,α 2 等为换流器网络端口点等值自阻抗，非对角
节点电压及等值电流源矩阵；iβ12、iβ34 为从直流网
                                                                                元素 zαcon        con
                                                                                      1, α 2 、 zα1,β12 等为换流器网络端口点等值互
络流向整流侧换流器 1、逆变侧换流器 3 的电流；
                                                                                阻抗。
pdc1、pdc2 为反映某一直流节点与 iβ12、iβ34 关联关系
                                                                                    下文以交流网络 A 为例，说明式(7)中端口点等
的关联向量，其中元素非 0 即 1(或 −1)。
                                                                                值阻抗矩阵及等值电势的计算过程：
      换流器 1、2 和换流器 3、4 分别作为一个整体
                                                                                    ①令式(1)中 hA = 0，iα、iγ、iα1、iα2 依次分别置
处理，其节点电压方程式分别为
                                                                                1 或 −1(电流正方向为流入该子网则置 1，否则置
                                1
Gcon12U con12 −n1 pcon1iα1−         n2 pcon 2 iα 2 − pconβ12iβ12 = hcon12 (5)   −1)，其他电流置 0，求取端口点节点电压，求出的
                                3
                                                                                电压向量列的组合即为端口点等值阻抗矩阵；
                                1
Gcon34U con34 −n3 pcon3iα 3 −       n4 pcon 4 iα 4 − pconβ34 iβ34 =hcon34 (6)       ②令式(1)中 iα, iγ, iα1, iα2 = 0，求取端口点节点
                                3
                                                                                电压，即为端口点等值电势。
式中：ni 为换流变压器变比，i = 1,2,3,4；Gcon12、Ucon12、
                                                                                    联立式(7)、(8)，消去 uα1、uα2、iα1、iα2 后，可
hcon12 分别为整流侧换流器网络的电导矩阵、节点电
                                                                                形成子网 S1 的统一端口方程：
压及等值电流源矩阵；Gcon34、Ucon34、hcon34 分别为
                                                                                  ⎡ uα ⎤ ⎡ eα′ ⎤ ⎡ zα′ ,α         zα′S1, γ     zα′S1,β12 ⎤ ⎡ −iα ⎤
                                                                                               S1         S1
逆变侧换流器网络的电导、节点电压及等值电流源
                                                                                  ⎢ u ⎥ ⎢ e′S1 ⎥ ⎢ ′S1                                   ⎥⎢ ⎥
矩阵；pconi 为反映某一换流器节点与 iαi 关联关系的                                                    ⎢ γ ⎥ = ⎢ γ ⎥ + ⎢ zγ , α        zγ′S1
                                                                                                                     ,γ        zγ′S1          i
                                                                                                                                  ,β12 ⎥ ⎢ γ ⎥ (9)
                                                                                  ⎢⎣uβ12 ⎥⎦ ⎢e′S1 ⎥ ⎢ z ′S1      zβ′S1        zβ′S1
                                                                                                                                         ⎥ ⎢i ⎥
关联矩阵，i = 1,2,3,4，其中元素非 0 即 1(或 −1)；                                                         ⎣ β12 ⎦ ⎣⎢ β12,α        12, γ        12,β12 ⎦⎥ ⎣ β12 ⎦
pconβ12 、pconβ34 为反映某一换流器节点与 iβ12 、iβ34
                                                                                式中： eα′S1 、 eγ′S1 、 eβ′S1
                                                                                                       12 为子网 S1 各端口点等值电
关联关系的关联向量，其中元素非 0 即 1。
                                                                                势；阻抗矩阵对角元素 zα′S1,α 、 zγ′S1
                                                                                                        , γ 等为子网 S1 端口
      2）子网端口方程。
      对于子网 S1，分别写出交流网络和换流器网络                                                    点等值自阻抗，非对角元素 zα′S1,γ 、zα′S1,β12 等为子网 S1

的端口方程：                                                                          端口点等值互阻抗。

                    ⎡ ac       ac      ac   ac
                                                  ⎤                                 消去子网内部交直流联络线电流后子网 S1 的
⎡ uα1 ⎤ ⎡ eα1 ⎤ ⎢ zα1,α1 zα1,α 2 zα1,α zα1, γ ⎥ ⎡ −iα1 ⎤
            ac

⎢u ⎥ e    ⎢     ⎥                                                               节点电压方程如下：
            ac
                    ⎢z
                       ac
                             z ac
                                     z ac
                                           z ⎥ ⎢ −i ⎥
                                            ac
⎢ α 2 ⎥ = ⎢ α 2 ⎥ + ⎢ α 2,α1 α 2,α 2 α 2,α α 2, γ ⎥ ⎢ α 2 ⎥ (7)                     ①交流网络 A。
⎢ uα ⎥ ⎢ eα ⎥ ⎢ zαac,α1 zαac,α 2 zαac,α zαac, γ ⎥ ⎢ −iα ⎥
            ac

⎢ u ⎥ ⎢ ac ⎥ ⎢ ac                                   ⎢
                                             ac ⎥ ⎣ iγ ⎦
                                                          ⎥                     U A = GA−1hA′ − GA−1 pAB1
                                                                                                      ′ iα + GA−1 pAC
                                                                                                                   ′ iγ + GA−1 pAB2
                                                                                                                                ′ iβ12 (10)
⎣ γ ⎦ ⎢⎣ eγ ⎥⎦                  ac      ac
                    ⎣ zγ ,α1 zγ ,α 2 zγ ,α zγ , γ ⎦
                                                                                    ②换流器 1、2。
   ⎡ uα1 ⎤ ⎡eα1 ⎤ ⎡ zα1,α1                                      ⎤
                            con
                 con                     zαcon
                                            1, α 2    zαcon
                                                          1,β12 ⎡ iα1 ⎤
             ⎢       ⎥
   ⎢ u ⎥ = econ + z con⎢                                        ⎥                              −1
                                                                                    U con12 = Gcon12  ′
                                                                                                     hcon12    −1
                                                                                                            − Gcon12  ′′ iα +
                                                                                                                     pAB1
                                         zαcon2,α 2   zα 2,β12 ⎥ ⎢ iα 2 ⎥ (8)
                                                        con
   ⎢ α 2 ⎥ ⎢ α 2 ⎥ ⎢ α 2,α1                                       ⎢ ⎥                         −1              −1
                                                                                                     ′′ iγ + Gcon12  ′′ iβ12
   ⎢⎣uβ12 ⎥⎦ ⎢⎣eβcon ⎥ ⎢ z con                                  ⎥ ⎢i ⎥                       Gcon12 pAC             pAB2                     (11)
                  12 ⎦ ⎢⎣ β12,α1        zβcon         zβcon     ⎦⎣ ⎦
                                                         12,β12 ⎥
                                                                    β12
                                           12, α 2

                                                                                    式(9)中子网端口点等值阻抗矩阵、子网端口点
式中：uα1、uα2 为子网 S1 内部交流与换流器之间的
                                                                                等值电势及式(10)、(11)中的各量可采用下述方法
端口点 1(与换流器 1 相连)、端口点 2(与换流器 2
                                                                                计算：
相连)电压；uα、uβ12 为子网 S1 与子网 S2 之间的端
                                                                                    ①由式(7)第 1、2 行和式(8)第 1、2 行，可形成
口点电压，其中 uα 为交流网络 A 与 B 之间的端口
                                                                                子网内部交直流联络线方程。
点电压，uβ12 为换流器 1、2 与直流网络之间的端口
点电压；uγ 为子网 S1 与子网 S3 之间的端口点电压；                                                                   Ainn iinn = binn + cinn il                  (12)
eαac1 、 eαac2 、 eαac 、 eγac 为交流网络各端口点等值电势；                                      式中：iinn = [iα1, iα2]T，为子网内部交直流联络线电
4                                                               中    国    电      机       工   程           学   报                                                第 31 卷

流；il = [−iα, iγ, iβ12]T，为子网间联络线电流；Ainn =                                                          消去子网内部交直流联络线电流后子网 S2 的
⎡z   ac
     α1, α1 +z con
               α1, α1   z     +z
                              ac
                              α1, α 2
                                          ⎤
                                        con
                                        α1, α 2      ⎡ eαac1 − eαac1 ⎤                   节点电压方程如下：
⎢ ac                                      ⎥ ； b    = ⎢ ac        ac ⎥
                                                                       ；
⎢⎣ zα 2,α1 + zα 2,α1 zα 2,α 2 + zα 2,α 2 ⎥⎦
                 con      ac       con         inn
                                                     ⎢⎣eα 2 − eα 2 ⎥⎦                             ①交流网络 B。

          ⎡ zαac1,α zαac1, γ − zαcon    ⎤                                                U B = GB−1hB′ + GB−1 pBA1
                                                                                                               ′ iα − GB−1 pBC
                                                                                                                            ′ iβ − GB−1 pBA2
                                                                                                                                         ′ iβ12 (14)
                                  1,β12
cinn = ⎢ ac                             ⎥。
          ⎣⎢ zα 2,α zα 2, γ − zα 2,β12 ⎦⎥
                     ac         con
                                                                                                  ②换流器 3、4。
        ②将子网 S1 中电流源置 0，iα、iγ、iβ12 依次分                                                                       −1
                                                                             