第 44 卷    第 14 期   2020 年 7 月 25 日                                     Vol. 44 No. 14 Jul. 25,2020
DOI：10. 7500/AEPS20190623002




           基于模块化双有源桥变流器的直流变电站设计方案
                                     管敏渊，沈建良，楼        平
                            （国网浙江省电力有限公司湖州供电公司，浙江省湖州市 313000）


      摘要：文中提出了一种基于模块化双有源桥变流器的直流变电站方案，将双有源桥模块按照输入
      端并联 、输出端串联的结构级联而成，可以将输入端的直流低压升压至输出端的直流中高压，并且
      具备功率双向流动能力。模块化双有源桥变流器的直流高压出线连接到高压直流电网，各个模块
      的直流低压出线可分别连接到低压分布式电源和负荷。双有源桥模块内部使用结构紧凑的高频变
      压器实现输入端和输出端的电气隔离。提出了适用于模块化双有源桥变流器的串并联均衡控制，
      具有高效可靠且无需通信的特点，各模块的串联输出端的电压和并联输入端的电压保持相同的斜
      率关系。电磁暂态仿真结果表明该直流变电站总有功功率在各模块之间均匀分配，各模块的输入
      直流电流和输出直流电压能够保持均衡。
      关键词：直流变电站；均衡控制；双有源桥变流器；输入并联输出串联；串并联均衡控制


0    引言                                        联［5］。模块化结构的直流变压器由于扩展方便适合
                                               用 于 高 压 大 功 率 领 域 ，并 巨 能 实 现 较 为 规 范 的 直 流
      光 伏 电 池 、风 机 、微 型 燃 气 轮 机 、燃 料 电 池 等 分
                                               升压降压比。模块化双有源桥变流器作为实现分布
布式能源设备以及电化学电池和飞轮等储能设备产
                                               式能源灵活接入和直流电网互联的新技术得到关
生 的 是 直 流 或 非 工 频 交 流 电 ，这 些 设 备 接 入 直 流 电
                                               注［6-8］。文献［9］的双有源桥变流器通过提升中间交
网比接入传统工频交流电网更为方便。直流电网没
                                               流 链 的 工 作 频 率 至 中 高 频 率 ，降 低 了 交 流 变 压 器 的
有 交 流 电 网 的 频 率 稳 定 和 波 形 畸 变 等 问 题 ，在 大 功
                                               体 积 和 重 量 。 文 献［10-11］对 双 有 源 桥 变 流 器 进 行
率输配电和高质量供电等方面也具有优势。近年
                                               模块化级联构建直流变压器，通过一端并联、另一端
来，直流功率变换、直流输配电和直流断路器等技术
                                               串 联 的 结 构 实 现 较 大 范 围 的 直 流 电 压 变 比 ，满 足 高
已逐渐成熟［1-2］，直流互联电网将成为未来电网的发
                                               压大功率电网应用需求。并联端的电流均衡和串联
展趋势之一。
                                               端的电压均衡是保障各个模块正常工作的基础。由
      交流变压器基于电磁感应原理可以方便可靠地
                                               于高压大功率的模块化双有源桥变流器中模块级联
完成交流电压变换。以交流变压器为核心构成的交
                                               数 量 众 多 巨 各 个 模 块 的 进 线 输 入 功 率 很 不 平 衡 ，所
流变电站在规范交流电压等级和构建交流互联电网
                                               以模块主动均衡控制对变流器的稳定工作具有重要
等 方 面 发 挥 了 关 键 作 用 ，推 动 了 交 流 电 网 的 发 展 成
                                               意 义 。 文 献［12］通 过 对 各 模 块 串 联 端 电 压 与 电 压
熟 。 但 是 ，直 流 电 压 元 法 通 过 电 磁 感 应 原 理 实 现 电
                                               平 均 值 进 行 比 较 ，然 后 对 各 模 块 并 联 端 输 入 电 流 进
压 变 换 ，基 于 电 力 电 子 设 备 的 直 流 变 压 器 技 术 不 如
                                               行调节以实现主动均衡控制。文献［13］对模块化双
交 流 变 压 器 成 熟 。 目 前 ，直 流 输 配 电 系 统 之 间 多 为
                                               有源桥变流器的模块均衡控制的取电方式和物理实
孤立运行，没有形成标准化电压等级和互联规范。
                                               现进行了深入研究。模块均衡控制一般需要借助模
      构建直流变电站是规范直流电压等级和实现直
                                               块间通信来实现［14-15］。
流 电 网 互 联 的 关 键 ，对 直 流 电 网 的 发 展 具 有 重 要 意
                                                  本 文 基 于 模 块 化 双 有 源 桥 变 流 器 ，提 出 了 一 种
义［3-4］。 传 统 直 流 变 压 器 先 将 直 流 电 能 转 化 为 交 流
                                               与传统交流变电站相似的直流变电站架构。该架构
电 能 ，再 通 过 交 流 变 压 器 实 现 不 同 电 压 等 级 电 网 互
                                               具有从 1 到数路高压出线和多路低压出线。对模块
                                               化直流变电站的技术特点和控制策略等内容进行了
收稿日期：2019-06-23；修回日期：2020-03-25 。
上网日期：2020-06-15。                               分 析 ，提 出 了 一 种 高 效 可 靠 巨 元 需 通 信 的 模 块 主 动
已申请国家发明专利（申请号：201910107015.0）。                 均衡控制策略。

    172
                                                            管敏渊，等      基于模块化双有源桥变流器的直流变电站设计方案


1      直流变电站方案                                             行 。 直 流 升 压 主 要 通 过 模 块 串 并 联 实 现 ，中 高 频 变
                                                           压 器 可 选 择 较 低 的 变 比 和 较 高 的 频 率 ，变 压 器 结 构
1. 1     系统架构
                                                           设计相对简便、紧凑［16-17］。
       基于模块化双有源桥变流器的直流变电站架构
                                                                  5）输入端并联和输出端串联的模块化结构实现
如图 1 所示，直流变电站一般包括 1 至 3 台模块化双
                                                           了较为灵活的直流升压降压比，易于维护更换。
有源桥变流器。每个模块化变流器由相同的隔离式
                                                                  6）当 低 压 直 流 出 线 发 生 故 障 时 ，可 以 通 过 直 流
双 有 源 桥 变 流 器 作 为 基 本 模 块 级 联 构 成 ，具 备 功 率
                                                           断 路 器 和 变 流 器 主 动 控 制 来 消 除 或 切 除 故 障 ，不 影
双向流动能力。假设左侧为输入端，右侧为输出端，
                                                           响整个模块化变流器的连续运行。当模块化变流器
则 各 模 块 左 侧 输 入 端 相 互 并 联 连 接 ，右 侧 输 出 端 依
                                                           内 部 模 块 发 生 故 障 时 ，可 立 即 接 入 备 用 模 块 替 换 故
次串联连接。模块化双有源桥变流器可以将输入端
                                                           障模块，快速恢复供电。
的低压直流升压为输出端的中高压直流。
                                                                  除 升 压 方 式 外 ，模 块 化 直 流 变 电 站 与 传 统 交 流
            低压直流               双有源桥模块
                                              中高压直流
          AC  出          DC             AC      直流 +
                                                           变电站具有相似的结构。由于不同低压线路的输入
       风机
           DC 线           AC             DC       电网   -   功 率 往 往 差 异 很 大 ，并 巨 接 入 的 分 布 式 电 源 和 直 流
          DC             DC             AC
       光伏     出                                            负 荷 功 率 波 动 也 很 大 ，保 证 各 模 块 内 直 流 电 压 平 稳
           DC 线           AC             DC
                         …




                                        …


                                              …




                                                           是确保直流变电站正常运行的关键。忽略功率损
                   出    DC              AC
       负荷          线     AC              DC                耗 ，任 意 第 m 个 双 有 源 桥 模 块 的 输 入 和 输 出 功 率 关
                       逆变器      中高频     整流器
             AC                 变压器
                                                           系可表示为：
       风机
              DC                                                           P m = U i I i，m = U o，m I o         （1）
       光伏
          DC
                               直流变压器                       式 中 ：P m 为 第 m 个 模 块 的 传 输 功 率 ；U i 为 各 模 块 并
           DC
                                                           联 输 入 端 的 电 压 ；Ii，m 为 第 m 个 模 块 的 输 入 端 电 流 ；
       负荷
                                                           U o，m 为第 m 个模块的输出端电压；Io 为各模块串联输
     图1      基于模块化双有源桥变流器的直流变电站架构                          出端的电流。
    Fig. 1   Framework of DC substation based on modular
                                                                  由 于 各 模 块 输 入 端 并 联 巨 输 出 端 串 联 ，根 据 式
                                                           (1)可 知 ，各 模 块 输 入 端 均 流 、输 出 端 均 压 和 传 输 功
                 dual-active-bridge converter

       单 个 双 有 源 桥 模 块 内 部 ，从 左 至 右 分 别 为 桥 式              率均衡 3 个条件是等价的。各模块输入端并联可以
逆 变 器 、中 高 频 隔 离 变 压 器 和 桥 式 整 流 器 。 该 直 流                 为 平 衡 模 块 输 入 端 电 流 提 供 通 路 。 另 外 ，高 效 可 靠
变电站主要特点如下。                                                 的模块主动均衡控制对确保各模块传输功率均匀分
       1）基于模块化双有源桥变流器构建的直流变电                               配，保障模块直流电压均衡具有重要意义。
站具有与传统交流变电站类似的结构特征。站内一                                     1. 2    单个模块介绍
般设置 1 至 3 台模块化双有源桥变流器，每个模块化                                       由 于 双 有 源 桥 模 块 的 研 究 已 经 较 为 成 熟［18-20］，
双 有 源 桥 变 流 器 作 为 1 台 直 流 变 压 器 ，完 成 直 流 电                 这里仅对单个模块的结构及其功率控制做简要介
压变换。                                                       绍。不同的双有源桥模块均可使用相似的串并联方
       2）对 单 台 模 块 化 双 有 源 桥 变 流 器 ，其 低 压 侧 含              式构成模块化双有源桥变流器。
有 多 个 相 同 的 低 压 模 块 ，每 个 低 压 模 块 连 接 至 低 压                        单个双有源桥模块包含一组桥式逆变器和桥式
直流母线后再通过 1 路低压直流出线连接至低压直                                   整 流 器 ，桥 式 变 流 器 既 可 使 用 H 桥 变 流 器 ，也 可 使
流电源和负荷。不同模块化双有源桥变流器的低压                                     用三相桥变流器。这 2 种变流器各有优势。H 桥模
直流母线可以构成低压分段母线。                                            块 使 用 的 电 力 电 子 器 件 数 量 较 少 ，其 中 高 频 交 流 链
       3）模块化双有源桥变流器的高低压直流出线具                               为单相结构，设备成本较低，但是单相交流传输的瞬
有与传统交流变压器的 1 路高压出线和多路低压出                                   时 功 率 是 不 断 波 动 的 ，导 致 流 过 中 高 频 交 流 变 压 器
线 相 似 的 结 构 特 征 ，模 块 化 变 流 器 的 高 压 直 流 出 线                 和 H 桥 变 流 器 电 容 的 有 功 功 率 也 会 不 断 波 动［17］。
连接至上一级直流电网。不同高压直流出线可以构                                     三相桥式变流器的缺点是使用的电力电子器件数量
成 双 母 线 、单 母 线 分 段 和 桥 式 等 常 见 变 电 站 高 压 配                 较多，但是三相交流传输的瞬时功率是平稳的，流过
电结构。                                                       中高频交流变压器和桥式变流器电容的有功功率也
       4）双有源桥模块使用中高频隔离变压器实现高                               基本平稳，传输功率密度较大。
压 侧 和 低 压 侧 的 电 气 隔 离 ，确 保 高 低 压 设 备 正 常 运                        双有源桥模块的控制主要是对单个模块的传输

                                                                                  http ：//www.aeps -info.com   173
2020，44（14）                                                                                         · 讨论园地 ·


功率进行控制。矢量电流控制是一种传统的三相桥                          律确定：
式 变 流 器 的 功 率 控 制 ，通 过 快 速 改 变 变 流 器 输 出 的
正弦交流电压来调节变流器输出的电流和功率。缺
                                                                                           ∫
                                                                      P m* = k p' e + k i' edt             （2）

                                                式中：k p' 和 k i' 分别为 PI 控制的比例系数和积分系数；
点 为 电 力 电 子 器 件 开 关 频 率 偏 低 ，输 出 正 弦 波 形 功
                                                误差信号 e 选取如式（3）所示。
率损耗偏大。移相控制通过调节 2 个桥式变流器输
                                                           e = k a ( U i - U i* )+ k b ( U o，
                                                                                           *
                                                                                             m - U o，m )   （3）
出 电 压 的 相 角 差 ，对 双 有 源 桥 模 块 传 输 功 率 进 行 控
                                                式 中 ：ka 和 kb 均 为 参 数 ，巨 均 为 小 于 1 的 正 数 ，
制 。 在 移 相 控 制 下 ，桥 式 变 流 器 输 出 电 压 为 高 频 方
波 ，可 显 著 提 升 交 流 链 的 工 作 频 率［18］。 同 时 ，通 过      ka +kb =1；U o，m 和 U o，
                                                                    *
                                                                      m 分别为第 m 个模块串联输出


引 入 软 开 关 技 术 ，可 显 著 减 少 电 力 电 子 器 件 的 功 率      端的实际电压和额定电压；U i 和 U i* 分别为该模块的

损 耗［19］。 尽 管 移 相 控 制 和 矢 量 控 制 的 原 理 不 同 ，但     并联输入端的实际电压和额定电压。串并联均衡控
是两者的控制目标均是模块的传输功率。                              制框图如图 2 所示。
                                                             Ui + +      ka + +       PI            Pm*
2      模块均衡控制及分析                                                 -           +
                                                             Ui*
       模块化双有源桥变流器正常运行的前提是各模
                                                             * +
块 电 压 的 均 衡 和 稳 定 。 为 实 现 这 一 目 标 ，除 了 输 入                 Uo,m   +      kb
                                                                 -
并 联 输 出 串 联 外 ，还 需 要 设 计 专 门 的 直 流 变 电 站 模                 Uo,m
块均衡控制。现有模块化双有源桥变流器的模块均                                        图 2 模块均衡控制器的结构框图
衡 控 制 可 以 分 为 两 大 类［14，21］。 第 1 类 均 衡 控 制 的 机    Fig. 2   Structure diagram of module balancing controller
理是使用通信装置将各串联模块的电压传输至中央
                                                       在 积 分 环 节 的 持 续 作 用 下 ，误 差 信 号 e 的 数 值
控制器，由中央控制器计算各模块电压的平均值，再
                                                将被调节至零。
将该平均值反馈回各模块作为模块电压控制的参考
                                                           k a ( U i - U i* )+ k b ( U o，
                                                                                       *
                                                                                         m - U o，m ) = 0   （4）
值 。 第 1 类 均 衡 控 制 属 于 集 中 式 控 制 ，需 要 装 设 中
央控制器以及模块间通信装置。第 2 类均衡控制的                               这 样 ，模 块 输 出 端 电 压 和 输 入 端 电 压 可 以 表 示

机理是选取 1 个模块控制其并联端电压在额定值，                        为如式（5）所示的斜率关系。
                                                                       ka
其余模块控制各自的串联端电压在额定值。第 2 类                               U o，m = U o，
                                                                 *
                                                                   m +    ( U i - U i* )                   （5）
                                                                       kb
均 衡 控 制 可 以 取 消 模 块 通 信 装 置 ，但 是 由 于 模 块 的
                                                       不 同 模 块 的 均 衡 控 制 是 互 相 独 立 的 ，不 需 借 助
均 衡 控 制 规 律 存 在 差 异 ，相 应 的 模 块 电 压 动 态 响 应
                                                模块间的通信。同时，各模块的均衡控制规律相同，
也 存 在 差 异 ，属 于 非 对 称 控 制 。 随 着 级 联 模 块 数 量
                                                确 保 模 块 的 动 态 响 应 基 本 一 致 ，可 以 高 效 可 靠 实 现
的增多，第 2 类均衡控制的效果将变弱。
       与 小 型 模 块 化 变 流 器 相 比 ，高 压 大 容 量 模 块 化   大量模块的均衡控制。在串并联均衡控制作用下，

直 流 变 电 站 的 模 块 级 联 数 量 更 多 ，各 模 块 线 路 输 入      各模块串联输出端的电压可以保持平衡巨各模块的
功 率 的 差 异 和 波 动 都 更 大 ，均 衡 控 制 难 度 也 随 之 增      串联输出端的电流总是相等的，根据式（1）可得各模
大。建立分布式和对称式的高效可靠模块均衡控制                          块的输送功率也可保持平衡。
是 模 块 化 直 流 变 电 站 的 关 键 技 术 之 一 。 首 先 ，分 布      2. 2      运行分析
式 控 制 不 需 要 额 外 的 模 块 间 通 信 和 中 央 控 制 器 ，可             对单个模块化双有源桥变流器的运行特性进行
靠性高；其次，对称式控制下各模块均有相同的控制                         研究，由于每个模块都使用相同的均衡控制，各模块
规律和动态响应，适合用于模块数量很多的场景。                          电压的动态响应基本一致。因为各模块的输入端并
2. 1      串并联均衡控制                               联，模块输入电压基本相等。
       本 文 提 出 一 种 模 块 的 串 并 联 均 衡 控 制 ，通 过 调                 U i，1 = U i，2 = ⋯ = U i，n = U i              （6）
节模块传输功率指令值使每个模块的串联端输出电                          式 中 ：U i，1 ，U i，2 和 U i，n 分 别 为 模 块 序 号 为 1，2 和 n 的
压和并联端输入电压保持相同的斜率关系。由于输                          模 块 输 入 电 压 。 在 均 衡 控 制 作 用 下 ，各 模 块 输 出 电
入 并 联 结 构 使 模 块 输 入 电 压 基 本 相 等 ，在 均 衡 控 制      压也可保持平衡，有
作 用 下 ，模 块 串 联 端 输 出 电 压 也 可 保 持 平 衡 。 以 第                        U o，1 = U o，2 = ⋯ = U o，n                （7）
m 个 模 块 为 例 ，串 并 联 均 衡 控 制 中 该 双 有 源 桥 模 块      式 中 ：U o，1 ，U o，2 和 U o，n 分 别 为 模 块 序 号 为 1，2 和 n 的
的有功功率指令值 P 由以下比例-积分（PI）控制规
                   *
                   m                            模块输出电压。

    174
                                                      管敏渊，等                   基于模块化双有源桥变流器的直流变电站设计方案


    如 图 1 所 示 ，模 块 化 双 有 源 桥 变 流 器 高 压 直 流           4 组 模 块 中 首 个 模 块 的 线 路 输 入 功 率 ，其 中 ，P g，11 为
输 出 端 与 高 压 直 流 电 网 相 连 ，变 流 器 高 压 直 流 输 出           第 1 个模块化变流器中第 1 组首个模块的低压线路
端的电压 U dc 可以表示为                                      输 入 功 率 ，每 组 中 其 余 模 块 的 线 路 输 入 功 率 与 该 组
                       n
                                                     首个模块的线路输入功率相同。P g，14 ，P g，17 和 P g，10 分
               U dc = ∑ U o，m = U d + I o R   （8）
                     m=1                             别为第 1 个模块化变流器中第 2 组、第 3 组和第 4 组
式中：U d 为高压直流电网电压；R 为高压直流线路等                          首 个 模 块 的 低 压 线 路 输 入 功 率 。 图 3（b）和（c）
值电阻。                                                 分 别 为 各 组 首 个 模 块 的 输 入 电 压 和 输 出 电 压 ，U i，11
    将式(6)和式(7)代入式(8)，得到 U o，m 为：                     和 U o，11 分 别 为 第 1 个 模 块 化 变 流 器 中 第 1 组 首 个 模
                   Ud   Io R                         块 的 输 入 电 压 和 输 出 电 压 。 其 中 ，U i，14 ，U i，17 和 U i，10
           U o，m =    +          （9）
                   n      n                          分 别 为 第 1 个 模 块 化 变 流 器 中 第 2 组 、第 3 组 和 第 4
    可见任意模块的输出端电压与高压直流电网电                             组首个模块的输入电压；U o，14 ，U o，17 和 U o，10 分别为第
压和模块化变流器输出直流电流成正比关系。根据                               1 个 模 块 化 变 流 器 中 第 2 组 、第 3 组 和 第 4 组 首 个 模
式（8）可知，I o 为：                                        块 的 输 出 电 压 。 图 3（d）为 该 模 块 化 变 流 器 的 总 输
                          U dc - U d                 送功率。
                     Io =                     （10）
                               R                                     2




                                                            功率/MW
                                                                     1
3   仿真测试                                                             0
                                                                    -1
    如 图 1 所 示 ，直 流 变 电 站 仿 真 测 试 系 统 由 2 个                          -2
                                                                          1     2            3        4         5      6    7
模 块 化 双 有 源 桥 变 流 器 并 联 组 成 ，每 个 模 块 化 变 流                                                           t/s
                                                                                    Pg,10;       Pg,11; Pg,14;      Pg,17
器 由 10 个 模 块 级 联 构 成 。 模 块 并 联 输 入 端 的 额 定                                                   (a) 线路输入功率
电 压 为 1.5 kV，模 块 串 联 输 出 端 的 额 定 电 压 为 3 kV。                      2.0
                                                            电压/kV




逆 变 器 和 整 流 器 的 直 流 电 容 值 均 为 0.01 F，逆 变 器                        1.5

和整流器的电抗值均为 0.2 mH，交流链额定频率为                                        1.0
                                                                          1     2            3        4         5      6    7
250 Hz。 隔 离 变 压 器 接 线 组 别 为 星 形 接 线/三 角 形                                                            t/s
                                                                                    Ui,10;       Ui,11;    Ui,14;   Ui,17
接线，额定电压变比为 0.69 kV/1.5 kV，额定容量为                                                              (b) 模块输入电压
2 MVA，漏抗为 1%。                                                       3.5
                                                            电压/kV




    第 1 个模块化变流器中 10 个模块分为 4 组。第                                     3.0

1 组模块序号为 11-13；第 2 组模块序号为 14-16。前                                   2.5
                                                                          1     2            3        4         5      6    7
2 组模块出线连接分布式直流电源和负荷。第 3 组                                                                            t/s
                                                                                    Ui,10;       Ui,11; Ui,14;      Ui,17
模 块 序 号 为 17-19，其 出 线 仅 连 接 直 流 负 荷 ；第 4 组                                                   (c) 模块输出电压
                                                                   0.6
模 块 序 号 为 10，是 备 用 模 块 ，其 出 线 没 有 连 接 电 源
                                                          功率/MW




                                                                   0.3
或 负 荷 。 第 2 个 模 块 化 变 流 器 中 10 个 模 块 分 为                             0
                                                                  -0.3
3 组 。 第 1 组 模 块 序 号 为 2 1 - 2 3；第 2 组 模 块 序 号 为                           1     2            3      4  5               6    7
                                                                                                   t/s
2 4 - 26。 前 2 组 模 块 出 线 连 接 分 布 式 直 流 电 源 和 负                                                (d) 模块功率分配
荷 ；第 3 组 模 块 序 号 为 20 和 27-29，其 出 线 仅 连 接 直          图 3 模块化双有源桥变流器 1 的模块电压、功率仿真波形
流 负 荷 。 为 使 分 析 直 观 简 便 ，同 一 组 内 模 块 出 线 连            Fig. 3 Simulation waveforms of module voltages and
                                                        powers in modular dual-active-bridge converter 1
接的电源或负荷的功率曲线相同。该仿真测试系统
中的各组模块线路输入功率处于严重不平衡状态，                                   图 4 为直流变电站中第 2 个模块化双有源桥变
以此来测试串并联均衡控制的效果。直流变电站通                               流 器 内 部 模 块 相 应 电 压 和 功 率 的 仿 真 波 形 ，图 4（a）
过 中 高 压 直 流 线 路 连 接 到 直 流 电 网 ，直 流 电 网 用 直           为 3 组模块中首个模块的线路输入功率 ，P g，21 为第 2
流 电 压 源 和 等 值 电 阻 模 拟 。 仿 真 测 试 中 ，双 有 源 桥           个模块化变流器中第一组首个模块的低压线路输入
模 块 采 用 三 相 双 有 源 桥 ，模 块 功 率 控 制 采 用 矢 量 电           功 率 ，每 组 中 其 余 模 块 的 线 路 输 入 功 率 与 该 组 首 个
流控制        ，详见附录 A。
     ［22-23］
                                                     模 块 的 线 路 输 入 功 率 相 同 。 P g，24 和 P g，27 分 别 为 第 2
    图 3 为直流变电站中第一个模块化双有源桥变                           个模块化变流器中第 2 组和第 3 组首个模块的低压
流器内部模块相应电压和功率的仿真波形。图 3（a）为                           线 路 输 入 功 率 。 图 4（b）和 图 4（c）分 别 为 各 组 首 个

                                                                                        http ：//www.aeps -info.com              175
2020，44（14）                                                                                                            · 讨论园地 ·


模 块 的 输 入 电 压 和 输 出 电 压 。 其 中 ，U i，21 和 U o，21 分                                  30.0




                                                                          电压/kV
                                                                                  29.8
别为第 2 个模块化变流器中第 1 组首个模块的输入              