 第 46 卷   第 19 期   2022 年 10 月 10 日                                          Vol. 46 No. 19 Oct. 10，2022
 DOI：10. 7500/AEPS20211201008




           多有源桥型电力电子变压器简化电磁暂态等效模型
                          郑聪慧，徐婉莹，王晓婷，高晨祥，许建中，赵成勇
                           （新能源电力系统国家重点实验室（华北电力大学），北京市 102206）


     摘要：电力电子变压器是柔性直流配电网的关键设备，其高频特征导致仿真步长小，在多有源桥等
     场合下其详细电磁暂态仿真效率依然较低，需要进行提速。文中提出了一种级联 H 桥型多有源桥
     电 力 电 子 变 压 器 简 化 电 磁 暂 态 等 效 模 型 ，分 析 了 多 有 源 桥 的 结 构 特 征 。 对 于 级 联 H 桥 慢 变 电 路 ，
     采用开关函数模型划分电路状态；对于多有源桥快变电路，以广义状态空间平均法为基础，实现傅
     里叶分解并保留关键次谐波特征的等效。此外，提出了不同级联方式下端口电气值处理方法，在保
     留精度的前提下提升仿真加速比。在 PSCAD/EMTDC 中实现了输入串联输出并联型多有源桥电
     力电子变压器的详细模型和简化等效模型建模。仿真结果表明，与详细模型相比，简化电磁暂态等
     效模型具有相似的精度和更高的效率。
     关键词：简化电磁暂态仿真；电力电子变压器；多有源桥；级联 H 桥；广义状态平均法；输入
     串联输出并联；直流配电网


0   引言                                           联 输 出 并 联（input-series output-parallel，ISOP）连 接
                                                 方 式 的 DAB、CHB 变 换 器 提 出 模 块 化 离 散 解 耦 等
     随 着 大 量 间 歇 性 、随 机 性 的 分 布 式 可 再 生 能 源
发 电 并 网 ，传 统 交 流 配 电 网 正 快 速 发 展 为 多 端 多 源       效 建 模 方 法［11］，形 成 了 双 端 口 解 耦 等 效 模 型 ，在 保

供 电 、电 能 多 向 流 动 的 柔 性 直 流 或 交 直 流 混 合 配 电       留 详 细 模 型 内 外 电 气 信 息 的 同 时 ，实 现 了 初 步 提

网［1-3］。 作 为“ 能 量 路 由 器 ”的 核 心 设 备［4］，电 力 电 子     速［12］。 为 了 对 等 效 模 型 进 一 步 加 速 ，平 均 化 思 路 的
变 压 器（power electronic transformer，PET）能 够 实     应用在建模场景中至关重要。文献［13］提出采用非
现 电 压 变 换 和 功 率 传 递 等 功 能 ，包 括 单 有 源 桥           线 性 函 数 处 理 系 统 的 大 信 号 简 化 模 型 ，属 于 数 学 机
（single active bridge，SAB）、双 有 源 桥（dual active   理 模 型 ，因 此 该 模 型 的 仿 真 误 差 较 大 ，通 用 性 较 差 。
bridge，DAB）、多 有 源 桥（multiple active bridge，      文献［14-16］对 ISOP 型 CHB-DAB 变换器建立平均
MAB）、级 联 H 桥（cascaded H-bridge，CHB）等 多 种         值 模 型 ，文 献［17-18］根 据 广 义 状 态 空 间 平 均 法 对
          ［5］
拓 扑 类 型 ，其 控 制 分 析 和 保 护 设 计 需 要 仿 真 与 等         DAB 建立小信号模型，文献［19］将开关函数平均化
效建模技术。                                           并建立 CHB 模型。此类模型运用平均化思路，可对
     上 述 各 类 PET 的 电 磁 暂 态 仿 真 都 不 同 程 度 上       外 特 性 进 行 高 速 高 效 地 模 拟 ，但 忽 视 了 内 部 动 态 特
面临仿真速度难以满足研究需求的问题。相比技术                           性，因此精度牺牲较大。针对具有更高复杂度、更多
基 本 成 熟 的 模 块 化 多 电 平 换 流 器（modular              节 点 数 的 MAB 型 PET 拓 扑 ，目 前 已 有 模 型 均 存 在
multilevel converter，MMC）等 效 建 模 方 法    ，PET
                                      ［6］
                                                 精 度 或 速 度 上 的 局 限 性 ，因 此 有 必 要 分 析 一 种 简 化
的 功 率 模 块（power module，PM）包 含 高 频 链 环 节 ，        电 磁 暂 态 等 效 模 型 ，在 基 本 保 留 精 度 的 前 提 下 提 升
结构复杂、连接方式多样［7］，对其进行电磁暂态仿真                        仿真加速比。
将 面 临 更 为 复 杂 的 问 题 。 目 前 ，已 有 文 献 通 过 预 处           针 对 MAB 型 PET，国 内 外 已 有 初 步 探 索 。 张
理、内部节点消去、高频链解耦等方法对 DAB、CHB
                                                 北 小 二 台 示 范 工 程 以 单 个 CHB-MAB 变 换 器 为 基
型 PET 等 进 行 提 速 尝 试 。 文 献［8-10］针 对 输 入 串
                                                 本 PM，其 PET 由 上 、下 桥 臂 组 成 ，结 构 复 杂 。 张 家
                                                 口市崇礼区智能电网综合示范工程的 PET（以下简
收稿日期：2021-12-01；修回日期：2022-04-14 。
上网日期：2022-06-27。                                 称“ 崇 礼 PET”
                                                           ）拓 扑 电 能 经 过 AC/DC、DC/AC、
北京市自然科学基金资助项目（3222059）。                          AC/AC（高频隔离变压器）和 AC/DC 这 4 个转换过

                                                                    http ：//www.aeps -info.com    113
2022，46（19）                                                                                                         · 研制与开发 ·


程，从中压交流侧传输到低压交流侧，每个 PM 经过                                                  型 PET 相 比 ，MAB 型 PET 的 高 频 变 压 器 和 H 桥 模
MAB 三相耦合。为了体现建模方法的通用性，本文                                                   块的数量更少，能够规避冗余的中间电能变换环节，
在 保 证 一 定 精 度 的 同 时 实 现 仿 真 加 速 ，从 张 北 小 二                                 以 实 现 更 多 端 口 之 间 电 能 的 直 接 传 输 与 控 制 ，同 时
台 示 范 工 程 和 崇 礼 PET 中 都 普 遍 存 在 的 CHB-                                     保 留 其 具 有 软 开 关 、高 效 率 和 高 功 率 密 度 的 优 势 。
MAB 型变换器入手，以崇礼 PET 拓扑为算例，将广                                                由 于 H 桥 绝 缘 栅 双 极 型 晶 体 管（IGBT）器 件 的 控 制
义 状 态 空 间 平 均 法 与 开 关 函 数 模 型 相 结 合 ，以 串 联                                 信 号 频 率 通 常 为 1~20 kHz，本 文 认 为 MAB 部 分 为
侧叠加等效电压源、并联侧输出总电流为切入点，最                                                    快变电路。
终 建 立 了 ISOP 型 CHB-MAB 变 换 器 简 化 电 磁 暂 态                                          典 型 的 MAB 结 构 常 与 CHB 联 合 使 用 ，以 实 现
等效模型。
                                                                           三 相 AC/DC 变 换 ，其 具 备 模 块 化 结 构 ，体 积 小 、无
       本 文 首 先 介 绍 了 CHB-MAB 型 PET 拓 扑 及 其
                                                                           污 染 、输 出 电 压 可 控 性 强 、功 率 密 度 高 等 特 点［20］。
控 制 策 略 ，然 后 根 据 广 义 状 态 空 间 平 均 法 建 立 了
                                                                           由 于 CHB 载 波 信 号 频 率 通 常 为 600 Hz 及 以 下［21］，
MAB 型 PET 拓 扑 的 时 域 非 线 性 微 分 方 程 ，对 状 态
                                                                           本 文 认 为 CHB 部 分 为 慢 变 电 路 ，如 图 1 中 CHB 部
变 量 和 微 分 方 程 进 行 傅 里 叶 分 解 ，形 成 CHB-MAB
                                                                           分所示［22］。崇礼 PET 拓扑采用每相 ISOP 的连接方
单 元 的 等 效 模 型 。 然 后 ，对 多 种 模 块 连 接 方 式 进 行
                                                                           式 ，具 有 AC-DC-AC-DC 四 级 电 能 变 换 ，包 含 级 联
分 析 ，以 ISOP 连 接 方 式 为 例 ，最 终 形 成 ISOP 型
                                                                           多 电 平 AC/DC 变 流 器 及 含 1 个 高 频 隔 离 变 压 器 的
CHB-MAB 变 换 器 简 化 电 磁 暂 态 等 效 模 型 。 通 过
                                                                           MAB 型 DC/DC 变 换 器 ，其 低 压 直 流 母 线 与 负 载 直
PSCAD/EMTDC 仿真验证了简化电磁暂态等效模
                                                                           接 相 连 。 本 文 等 效 建 模 工 作 从 单 个 MAB 出 发 ，以
型 具 有 良 好 的 动 态 性 能 ，在 保 证 模 型 精 度 的 同 时 提
高 了 仿 真 效 率 ，适 用 于 大 规 模 变 换 器 的 电 磁 暂 态                                   CHB 连 接 三 相 MAB 高 压 侧 为 基 本 单 元 ，结 合 等 效

仿真。                                                                        电路串并联处理方法 ，最终实现 ISOP 连接的 CHB-
                                                                           MAB 变换器拓扑简化电磁暂态等效建模。
1      ISOP 型 CHB-MAB 变换器
                                                                           1. 2   控制策略
1. 1      拓扑结构                                                                    将 DAB 控 制 中 的 单 移 相 调 制 方 法［23］拓 展 到
       图 1 所 示 崇 礼 PET（ISOP 型 CHB-MAB 变 换                                  MAB 中，通过控制变换器原副边全桥之间的移相角
器）拓 扑 给 出 了 单 个 PM 结 构（包 含 CHB、MAB）及                                       来改变功率传输的方向和大小。单移相调制采用频
PM 间的连接方式。                                                                 率 为 10 kHz、占 空 比 为 0.5 的 方 波 作 为 导 通 信 号 。
                                                                           图 1 中 IGBT 器 件 S 5 、S 8 控 制 信 号 相 同 ，IGBT 器 件
                      G
            中压交流                       DC/AC    AC/AC AC/DC                S 6 、S 7 控 制 信 号 与 其 相 反 ，IGBT 器 件 S 9 、S 10 、S 11 、S 12
                          AC/DC
                                                                 低压直流      同 理 ，原 边 H 桥 和 副 边 H 桥 导 通 信 号 之 间 存 在 移 相

                          AC/DC        DC/AC    AC/AC AC/DC                角，通过调节移相角控制功率传递的大小和方向，移
                                                                           相 角 为 正 时 ，能 量 正 向 传 输 。 由 于 单 移 相 调 制 导 通
                                                                           信 号 为 方 波 ，傅 里 叶 分 解 处 理 时 上 升 沿 和 下 降 沿 处
                                       DC/AC    AC/AC AC/DC
                          AC/DC                                            存 在 Gibbs 现 象［24］，但 其 在 一 个 周 期 内 平 均 误 差 较
                                           PM
                                                                           小，可以较好地模拟方波信号，且方波拟合过程中的
                          AC/DC        DC/AC    AC/AC AC/DC
                                                                           细微误差传递到等效模型主要关注的端口值时会大
                                                                           幅 度 减 小 ，因 此 采 用 傅 里 叶 分 解 的 方 式 处 理 开 关 函
CHB                                                                 MAB
                                                                 iLL I2    数可以满足简化电磁暂态等效建模的需求。
             I1             iLH
                                                           S9    S11 +
       S1    S3 +           S5    S7             uH   uL             UC4
                                                                                  级联 H 桥侧采用载波移相正弦脉宽调制（CPS-
 uA+                                                             S -
   -
       S2    S -
                UC1
                            S6    S8
                                                           S10    12
                                                                           SPWM）技 术 ，每 个 CHB 模 块 的 正 弦 脉 宽 调 制
              4
                                                                           （SPWM）的控制信号由 631 Hz 三角波与 50 Hz 正弦
              图 1 ISOP 型 CHB-MAB 变换器拓扑
                                                                           调制波比较产生，且每相内调制波相同，三相调制波
    Fig. 1    Topology of ISOP type CHB-MAB converter
                                                                           间各差 120°；同相内每个 CHB 模块的三角波间相差
       MAB 由多个与高频变压器相连的有源桥组成，                                              360°/N，其中 N 为每相模块数。CHB 模块一个周期
如 图 1 中 MAB 部 分 所 示 。 与 目 前 广 泛 应 用 的 DAB                                  内 的 工 作 状 态 分 析 见 2.2 节 。 此 外 ，CHB 侧 通 过 控

    114
                                                                         郑聪慧，等               多有源桥型电力电子变压器简化电磁暂态等效模型


制高压侧电容电压实现系统电压-电流双闭环控制。                                               压器等效电感 L 1 、电容 C 1 和 C 4 列写状态方程：

2      CHB-MAB 变 换 器 简 化 电 磁 暂 态 等 效                                                       ■| di L1 ( t )
                                                                                            || L 1 dt = u H ( t )- nu L ( t )
建模                                                                                           ||
                                                                                              | dU C1 ( t )
       单 模 块 CHB-MAB 变 换 器 等 效 模 型 可 分 为 快
                                                                                              ■C1               = I 1 ( t )- i LH ( t )    （1）
                                                                                              |       dt
变 电 路 MAB、慢 变 电 路 CHB 两 部 分 。 根 据 广 义 状                                                       |
                                                                                              | C 4 dU C4 ( t ) = i LL ( t )- I 2 ( t )
态 空 间 平 均 法 建 立 MAB 模 块 系 统 级 模 型 ，通 过 开                                                      |■      dt
关 函 数 模 型 建 立 CHB 平 均 化 模 型 ，最 终 根 据 各 PM                             式中：各电气量均由图 2 给出 ；u H ( t ) 和 u L ( t ) 分别为
的 连 接 方 式 ，提 出 了 一 种 CHB-MAB 变 换 器 的 简 化                              高 频 变 压 器 一 次 侧 和 二 次 侧 的 交 流 电 压 ；i LH ( t ) 和
电磁暂态等效模型。                                                             i LL ( t ) 分 别 为 高 频 变 压 器 一 次 侧 和 二 次 侧 的 电 流 ；
2. 1      快变电路 MAB 单元等效建模                                             I（t）和 I（t）分 别 为 MAB 端 口 输 入 、输 出 电 流 ；n 为
                                                                       1     2

       本节以图 1 中 MAB 部分的三相 MAB 为例进行                                    高 频 变 压 器 A 相 变 比 。 MAB 拓 扑 中 三 相 高 频 隔 离
等效建模，以下称其为 MAB 单元。
                                                                      变 压 器 在 电 压 变 换 、功 率 传 递 方 面 起 着 重 要 作 用 。
2. 1. 1    时域状态方程的建立
                                                                      忽 略 变 压 器 励 磁 电 感 ，依 据 原 副 边 侧 漏 电 抗 相 同 的
       MAB 单元拓扑如图 2 所示，包含多绕组高频隔
                                                                      原 则［25］，由 变 压 器 出 厂 实 验 参 数 可 得 三 相 变 压 器 漏
离变压器及其输入、输出侧相连的全桥换流单元，全
                                                                      感参数。
桥换流单元的动作频率通常在 1~20 kHz，这使得电
                                                                             然 后 ，将 IGBT 及 其 反 并 联 二 极 管 构 成 的 开 关
磁暂态模型的工作状态以极高的频率持续变化。因
                                                                      组 用 开 关 函 数 模 型 等 效 。 因 此 ，方 波 电 压 u H ( t )、
此 ，采 用 广 义 状 态 空 间 平 均 法 整 体 把 握 MAB 的 工
                                                                      u L ( t ) 和 电 流 i LH ( t )、i LL ( t ) 可 以 用 开 关 函 数
作状态，规避高频链解耦等高难度、高工作量的处理
                                                                      s 1 ( t )、s 2 ( t ) 及 状 态 变 量 U C1 ( t )、U C4 ( t )、i L1 ( t ) 表
方法。
                                                                      示，即
                    SB5   SB7   L2
                                                                             ■| u H ( t ) ■| ■| s 1 ( t )    0          0 ■|
                +                                                             |            | |                                | ■| U C1 ( t )■||
          UC2 C2
                                                                              | uL ( t ) | | 0            s2 ( t )      0
                                                                                                                              | || U C4 ( t )|| （2）
            -
                                                                              |              =|
                    SB6   SB8                                                   i    ( t ) |        0        0      s   ( t ) ||               |
                                                                              | LH | |                                1
                                                                                                                              | ■ i L1 ( t ) ■
                                                                              |               |
                                                                              ■ i LL ( t ) ■ ■ 0                   ns 2 ( t )■
                                                       iLL
           I1       iLH                                          I2
                                                                                                             0
                    SA5   SA7   L1 iL1     S9    S10
            +
          UC1
                                                             +
                                                             UC4
                                                                      式中：
                                uH         uL
                    C1                                 C4
                -                    n:1                     -          ■|                     ■         φ1T      T φ1T
                    SA6   SA8              S11   S12                     ||                    |1            <t≤ +
                                                                          || s 1 ( t )= |■               2π       2 2π
                                                                           ||                  |         T   φ1T        φ1T
                    SC5   SC7   L3                                          ||                 |■- 1       +     <t≤T+
             +
          UC3 C3                                                             |                           2    2π        2π
                                                                             ■                                                             （3）
             -                                                               |                  ■|       φ2T      T φ2T
                    SC6                                                      ||                  |
                                                                                                    1
                                                                                                         2π
                                                                                                             <t≤ +
                                                                                                                  2 2π
                          SC8                                                 ||
                                                                               ||   s 2 ( t )=   ■
                           图 2 MAB 单元拓扑                                         ||               |- 1    T   φ2T        φ2T
                                                                                                 |■        +     <t≤T+
                      Fig. 2 Topology of MAB unit                                |■                      2    2π        2π
                                                                      式 中 ：φ 1 和 φ 2 分 别 为 u H ( t ) 和 u L ( t ) 的 外 移 相 角 ；周
       针 对 如 图 2 所 示 MAB 单 元 建 立 时 变 非 线 性 微
分方程。选取高频变压器等效电感 L 1 的电流 i L1 、电                                       期 T 为 MAB 全桥换流单元动作频率倒数。

容 电 压 U C1 、U C4 为 状 态 变 量 ；将 IGBT 及 其 反 并 联                                 结 合 式（1）、式（2），可 得 MAB 的 A 相 微 分
二 极 管 构 成 的 开 关 组 用 开 关 函 数 模 型 等 效 ，分 别 对                            方程：
高频变压器等效电感、电容列写微分方程；对状态变                                                                                 P = SP + I                         （4）
量 进 行 傅 里 叶 分 解 并 引 入 新 的 状 态 变 量 矩 阵 ，最 终                            式 中 ：P = [ i L1 ( t )，U C1 ( t )，U C4 ( t ) ] 表 示 系 统 状 态T



将非线性微分方程进行傅里叶分解。                                                      变 量 ，其 中 i L1 ( t ) 为 包 含 基 波 和 所 有 谐 波 的 变 压 器
       首 先 ，对 图 2 中 红 色 虚 线 框 部 分 所 示 的 高 频 变                         等效电感电流；S 为系统状态变量矩阵，是主要由开

                                                                                                          http ：//www.aeps -info.com      115
2022，46（19）                                                                                                                                       · 研制与开发 ·


关函数 s 1 ( t )、s 2 ( t ) 构成的 3 × 3 矩阵，由式（5）给出；                                      中 电 流 直 流 量 。 P 、P 和 I 的 具 体 表 达 式 如 式（10）
I 为系统输入变量，详见式（5）。                                                                  所示。
          ■|                 ■|                  s 1 ( t ) - ns 2 ( t ) ■|         ■| •       |■| di L1 ( t )          di L1 ( t )            di L1 ( t )
           |                  || 0
           ||                  ||                   L1         L1        |          | P = ||              dt
                                                                                                                   ，
                                                                                                                           dt
                                                                                                                                        ，
                                                                                                                                                   dt
                                                                                                                                                           ，
            ||                  ||                                       |          |           ■                 1                    3                  5
             ||                  || - s 1 ( t )                          |          |                                                        T
              || S = ||                              0         0         |          |               dU C1 ( t )         dU C4 ( t ) ■|
               ||                 || C 1                                 |          |                               ，                      |
                ■                  ||                                        （5）    |                    dt        0
                                                                                                                            dt            0■
                ||                     ns
                                    || 2  (  t )                         |          |
                 ||                  | C             0         0         |          |         ■
                  ||   