 第 48 卷   第3期   2024 年 2 月 10 日                                           Vol. 48 No. 3 Feb. 10，2024
 DOI：10. 7500/AEPS20230426002




          新能源电力系统细粒度并行与多速率电磁暂态仿真
                            王啟国 1 ，徐   晋 1 ，汪可友 1 ，周建其 2 ，樊      涛3
                  （1. 电力传输与功率变换控制教育部重点实验室（上海交通大学），上海市 200240；
 2. 国网浙江省电力有限公司嘉兴供电公司，浙江省嘉兴市 314000；3. 国家电网有限公司数字化工作部，北京市 100032）


    摘要：随着可再生能源的快速发展，电力系统设备类型越来越多，系统振荡特征越来越复杂，对电
    磁暂态仿真的精度和效率提出了更高要求。基于大规模集成电路设计中所使用的延迟插入法
    （LIM），提出了新能源电力系统的细粒度建模方法，并结合图形处理器（GPU）的资源优势，实现了
    算法的并行求解。所提方法将传统交流电网与电力电子设备进行解耦，并基于混合数值稳定性判
    据和局部截断误差的方法确定了各子系统的步长。然后，通过插值实现了新能源电力系统的多速
    率仿真。最后，基于 GPU 硬件平台，以含新能源接入的改进 39 节点系统为例验证了所提方法的精
    度，并以不同规模的新能源接入、不同仿真步长的组合验证了所提方法在仿真效率方面的优势。
     关键词：可再生能源；电力系统；电磁暂态仿真；并行计算；细粒度仿真；多速率仿真；延迟插
     入法；图形处理器


0   引言                                         赖 性 ，文 献［14］提 出 了 改 进 的 稀 疏 LU 分 解 方 法 。
                                               上述方法极大地依赖于系统节点导纳矩阵的稀疏程
     随着“碳达峰·碳中和”目标的提出，电力系统正
                                               度，其在电力电子设备高渗透下强耦合、强非线性电
在 向 以 新 能 源 为 主 体 、大 规 模 交 直 流 互 联 的 复 杂 网
                                               力系统中的适用性还有待进一步研究。
络 转 变［1-2］。 电 力 电 子 设 备 占 比 的 提 高 和 多 控 制 环
                                                  从 物 理 的 角 度 看 ，复 杂 电 力 系 统 可 以 划 分 为 多
节之间交互作用引起的多模态振荡问题也逐渐凸
                                               个 独 立 求 解 的 子 系 统 ，由 多 个 处 理 器 进 行 并 行 计
显［3-4］。这种全局多模态振荡不仅涉及中高频段，也
                                               算 。 长 传 输 线 解 耦［15］方 法 利 用 了 长 传 输 线 的 自 然
涉 及 新 能 源 场 站 内 部 的 交 互 作 用 ，设 备 级 的 简 化 模
                                               解 耦 特 征 实 现 并 行 仿 真 ，但 其 分 网 要 求 较 为 严 格 。
型［5-6］忽略了开关器件的高频切换过程，场站级的聚
                                               在 此 基 础 上 ，文 献［16］利 用 全 隐 式 积 分 和 内 插 值 实
合 模 型［7-9］与 详 细 模 型 的 阻 抗 特 性 存 在 差 异［10］。 因
                                               现了多速率仿真；文献［17-18］提出了一种多区域戴
此 ，有 必 要 以 满 足 精 确 模 拟 开 关 高 频 动 作 过 程 的 小
                                               维 南 等 值（multi-area Thevenin equivalent，MATE）
步长进行精细化建模和仿真。
                                               的分网方法，但需要利用集中参数元件来进行分网；
     系 统 详 细 建 模 会 使 得 仿 真 规 模 急 剧 增 长 ，为 提
                                               文 献［19］提 出 了 分 网 多 速 率 电 磁 暂 态 并 行 仿 真 方
升 大 规 模 系 统 的 仿 真 效 率 ，一 系 列 并 行 加 速 算 法 被
                                               法 ，在 分 网 的 基 础 上 支 持 2 种 及 2 种 以 上 仿 真 步 长 ；
提 出 。 从 数 学 的 角 度 看 ，目 前 广 泛 使 用 的 节 点 分 析
                                               文 献［20］提 出 了 节 点 分 裂 法 ，提 高 了 分 网 并 行 的 灵
法（nodal analysis method，NAM）主要受限于节点电
                                               活 性 ；文 献［21］进 一 步 提 出 了 基 于 节 点 分 裂 接 口 的
压 方 程 的 求 解 效 率 。 文 献［11］提 出 了 并 行 Crout 分
                                               多 速 率 仿 真 方 法 ，提 高 了 系 统 仿 真 精 度 。 上 述 分 网
解 算 法 ，但 未 对 大 规 模 系 统 进 行 效 率 测 试 。 文 献
                                               并行求解方法，存在子系统规模均匀分配的问题，需
［12］提 出 一 种 节 点 映 射 结 构 ，将 大 规 模 系 统 转 换 为
                                               要找到子系统数目和子系统规模之间的效率最优
多 个 小 型 子 系 统 进 行 求 解 ，但 其 仿 真 效 率 与 系 统 规
                                               点，才能更好地发挥细粒度并行硬件的优势。
模存在函数关系。文献［13］提出一种利用图形处理
                                                  延 迟 插 入 法（latency insertion method，LIM）是
器（graphics processor unit，GPU）加 速 的 LU 分 解 方
                                               大规模集成电路中提高设计效率的一种仿真方
法实现了循环的并行化求解。针对该方法的数据依
                                               法［22］，其 具 有 细 粒 度 并 行 优 势 。 目 前 ，已 在 集 成 电
收稿日期：2023-04-26；修回日期：2023-09-25。               路 中 的 温 度 场 分 析［23］、强 耦 合 传 输 线［24］、三 相 耦 合
上网日期：2023-11-22。                               传 输 线［25］以 及 电 力 电 子 系 统［26］中 得 到 应 用 研 究 。
国家重点研发计划资助项目（2022YFE0105200）。                  但受限于 LIM 的模型要求［22］，现有研究未对含多样

                                                                http ：//www.aeps -info.com    113
2024，48（3）                                                                                                                              · 研制与开发 ·


化设备的电力系统进行统一化建模和仿真。                                                                   （2）可 知 ，节 点 电 压 的 更 新 只 与 上 一 仿 真 步 的 本 地
      本 文 在 LIM 基 础 上 ，针 对 新 能 源 电 力 系 统 中 无                                          节 点 电 压 以 及 相 邻 支 路 的 电 流 有 关 。 因 此 ，各 个 节
法 直 接 表 示 为 LIM 拓 扑 形 式 的 设 备 提 出 了 支 持 受                                             点 电 压 的 更 新 互 相 独 立 。 另 外 ，支 路 电 流 的 更 新 也
控源接入的细粒度建模方法。该方法采用的基本并                                                                只与上一仿真时步的本地支路电流以及两端的节点
行 单 元 为 三 相 节 点 、三 相 支 路 ，从 而 可 以 充 分 发 挥                                             电压有关，故各支路电流的更新也互相独立。综上，
GPU 的计算资源优势，使得新能源电力系统的仿真                                                              LIM 具有良好的并行优势。
效率不会随着系统规模的增长而明显变化。
                                                                                      2      细粒度建模方法
1     LIM 原理                                                                                 通 过 将 LIM 基 本 拓 扑 结 构［20］中 的 支 路 电 压 源
      LIM 是 大 规 模 集 成 电 路 设 计 中 常 用 的 一 种 快                                           和 节 点 电 流 源 拓 展 为 受 控 电 压 源 和 受 控 电 流 源 ，以
速瞬变仿真方法                   ［22］
                               ，要 求 电 路 由 支 路 拓 扑 结 构 和 节                             输电网络为上层 LIM 建模框架 ，将电力系统中无法
点拓扑结构组成，并要求每条支路包含一个电感、每                                                               直 接 表 示 为 LIM 形 式 的 设 备 以 受 控 源 形 式 接 入 上
个 节 点 包 含 一 个 电 容 ，并 在 各 自 的 拓 扑 中 产 生 一 个                                            层 LIM 框 架 中 。 新 能 源 电 力 系 统 的 细 粒 度 建 模 框
延迟    ［25］
          。两种拓扑结构如图 1 所示。图中：C a 、G a 、Ia                                              架如图 2 所示。图中：GT 代表同步发电机及其出口
分 别 为 节 点 a 的 对 地 电 容 、电 导 和 电 流 源 值 ；Ia1 、Ia2 、                                      变压器。
Ia3 、Ia4 为 流 出 节 点 a 的 相 邻 支 路 的 电 流 ；L ab 、R ab 、V ab                                2. 1   接口建模
分别为支路 ab 上的电感、电阻和电压源值。                                                                       以新能源出口滤波电路中的电容作为解耦元
                 Ia1 a Ia2                                                            件 ，可 以 将 系 统 分 为 常 规 动 态 过 程 的 传 统 交 流 电 网
                 Ia3   Ia4
                                                                                      部分和快速动态过程的电力电子部分。如图 2 中接
                                                  Vab       Rab       Lab             口 模 型 所 示 ，通 过 获 取 网 侧 变 换 器 交 流 侧 的 支 路 电
                                     a                                      b
                                                       +
          Ia
                   Ga    Ca                                                           流 和 变 换 器 相 连 的 网 侧 支 路 电 流 ，对 接 口 电 容 上 的
                                                                                      电 压 进 行 更 新 ，然 后 将 更 新 的 接 口 电 压 反 馈 至 两 侧
          (a) 7%3                              (b) C3                          子 系 统 。 因 此 ，接 口 模 型 涉 及 的 是 单 个 电 容 的 电 压
                    图 1 LIM 的 2 种基本拓扑结构                                               更新，其差分化模型如式（3）所示。
                 Fig. 1 Two basic topologies of LIM
                                                                                              V Cf，n + 1/2 = V Cf，n - 1/2 + hC if- 1 ( I gsc，n + I b，n ) （3）

      采 用 蛙 跳 法［27］对 电 压 、电 流 方 程 进 行 离 散 化 ，                                         式 中 ：V Cf，n - 1/2 为 接 口 电 容 的 电 压 向 量 ；C if 为 接 口 电
因 为 蛙 跳 法 求 解 须 错 开 半 个 仿 真 步 长 ，所 以 得 到 的                                            容 值 组 成 的 对 角 矩 阵 ；I gsc，n 为 网 侧 变 换 器 交 流 侧 的
结果［25］分别如式（1）和式（2）所示。                                                                 支路电流向量；I b，n 为与变换器相连的网侧支路电流


                                                                  (              )
                                                                                      组成的向量。
                       1     êé                                       úù
                                                    M

                                                                      ∑
                                                                      a


V a，n + 1/2 =                 ê C aV a，n - 1/2 - h     I ao，n - I a，n ú                      网络接口的引入使得快速动态系统与常规动态
                  hG a + C a ë                     o=1                 û
                                                                                      系 统 之 间 的 求 解 相 互 独 立 ，为 2 类 子 系 统 的 并 行 求
                                                                                （1）

                    (                 )
                                                                                      解奠定了基础。
                       h                  h                                           2. 2   常规动态系统建模
     I ab，n + 1 = 1 -      R ab I ab，n +      (V a，n + 1/2 -
                      L ab               L ab                                                对 常 规 动 态 系 统 来 说 ，其 主 要 组 成 元 件 包 括 同
               V b，n + 1/2 + V ab，n + 1/2 )                                     （2）   步 发 电 机 、变 压 器 、输 电 网 络 和 负 荷 ，各 主 要 元 件 建
式 中 ：n 为 电 流 求 解 的 当 前 仿 真 步 ；n - 1/2 为 电 压                                           模如下。
求解的当前仿真步 ；V a，n - 1/2 和 V a，n + 1/2 分别为节点 a                                                  1）对 于 输 电 网 络 来 说 ，各 条 线 路 采 用 π 型 电 路
当 前 仿 真 步 和 下 一 仿 真 步 的 电 压 ；V b，n + 1/2 为 节 点 b                                      模 型 ，并 建 模 为 图 1 所 示 的 2 种 基 本 拓 扑 组 合
下一仿真步的电压 ；h 为仿真步长 ；M a 为与节点 a 相                                                       形式［25］。
邻的支路数量；o 为与节点 a 相邻支路的编号；I ao，n 为                                                             2）对 于 负 荷 来 说 ，采 用 恒 阻 抗 模 型 可 以 等 效 为
与 节 点 a 相 邻 支 路 o 当 前 仿 真 步 的 电 流 ；I ab，n 和                                           电阻-电感（RL）串联形式，对应图 2 中负荷模型所示
V ab，n + 1/2 分别为支路 ab 当前仿真步的电流和下一仿                                                    的对地支路，其接地点不参与节点电压的计算，在求
真 步 的 电 压 源 值 ；I a，n 为 节 点 a 当 前 仿 真 步 的 电 流 源                                        解过程中直接置零。
值。下文变量下标的仿真步长含义与此类似。                                                                         3）对 于 输 电 网 络 中 的 变 压 器 来 说 ，忽 略 变 压 器
      在 含 多 个 节 点 、多 条 支 路 的 网 络 中 ，式（1）和 式                                           的 励 磁 回 路 ，用 变 压 器 的 漏 抗 串 联 一 个 无 损 耗 的 理
（2）可 以 整 理 为 相 应 的 矩 阵 形 式 。 依 据 式（1）和 式                                              想变压器来模拟变压器 ，进而基于 LIM 支路单元的

    114
                                                                             王啟国，等               新能源电力系统细粒度并行与多速率电磁暂态仿真


            6#*24                       >24
                                                              i                                      …                                   q
        4*24
                                                       "*4

                             6#
            4                                                                                           LIM
            *                                                                                                           q           B8
                                                     +          i                    +    j
                                                                                                 …                +
                             
                                                                        GT
                             *

                                                                                                                                      B8
                
                "                             E24              *             
                D
                *
                4
                4
                                             E                                                             ,OM*3
                                             24                                                              424
                                                                                                                                      >24
                             M
                             
                                                                                  4
                             *                 *
                                               C                                +                                                 
                                                       M          +                                       +
                                                                                                                            +
                                                                                                                                                >
                                                                              +                         
                                                                 +                                  +                          +                24
              *                                                                                   
                                                                                             +                                     +
                                                                                                                                  

                                              图 2 新能源电力系统的细粒度建模框架
                    Fig. 2       Fine-grained modeling framework of power system with renewable energy

形式进行求解。                                                                 合的存在使其求解略有差异。以网侧变换器为例进
       4）对 于 同 步 发 电 机 来 说 ，其 建 模 过 程 如 图 2 中                           行 推 导 ，得 到 的 表 达 式 如 式（5）所 示 ，具 体 推 导 过 程
GT 模 型 所 示 ，将 同 步 发 电 机 及 其 出 口 变 压 器 等 效                               见附录 B。机侧变换器模型的推导过程与网侧变换
为 受 控 电 流 源 形 式 ，通 过 其 数 学 模 型 接 入 上 层 LIM                              器类似。
建模网络，列写同步发电机电压和磁链方程、电感电                                                      I gsc，n + 1 = I gsc，n + hB 1 A 3 ( B 2V Cf，n + 1/2 - V gsc，n + 1/2 )
压方程，并进行差分化，推导得到的 GT 支路输出电                                                                                                                                   （5）
流表达式如式（4）所示，具体推导过程见附录 A。                                                式中：B 1 和 B 2 为转换矩阵；A 3 为系数矩阵，具体定义
           I GT，n + 1 = A 1 I GT，n + A 2V GT，n + 1/2       （4）          见 附 录 B；V gsc，n + 1/2 = [ V ab1，n + 1/2
                                                                                                                                                       T
                                                                                                                                     V bc1，n + 1/2 ] ，为 网
式 中 ：I GT，n 为 由 GT 支 路 的 三 相 电 流 和 同 步 发 电 机                            侧 变 换 器 交 流 侧 等 效 受 控 电 压 源 值 组 成 的 向 量 ，其
转 子 电 流 组 成 的 向 量 ；V GT，n + 1/2 为 由 GT 支 路 所 在                          中 ，V ab1，n + 1/2 和 V bc1，n + 1/2 分 别 为 直 流 电 压 在 网 侧 变
节点的三相电压和同步发电机励磁电压组成的向                                                   换 器 交 流 侧 的 a、b 两 相 和 b、c 两 相 之 间 形 成 的 等 效
量；A 1 和 A 2 为 GT 支路电流更新的 2 个系数矩阵。                                       受控电压源值。
2. 3   快速动态系统建模                                                                 另外，以网侧变换器为例，列写其解耦两侧受控
       以 直 驱 风 电 机 组 并 网 系 统 为 例 ，快 速 动 态 系 统                           源的更新方程如式（6）所示，机侧变换器与其类似。
包 括 直 驱 永 磁 同 步 电 机 、机 侧 变 换 器 和 控 制 系 统 以
                                                                          ìV gsc，n + 1/2 = B 3 SB 4V dc，n - 1/2 + B 5 SB 6V dc，n + 1/2
及网侧变换器和控制系统。                                                              í                                                            （6）
                                                                          î I dcgsc，n + 1 = SI gsc，n + 1
       1）直驱式永磁同步电机及其串联电感以 GT 支
                                                                        式 中 ：B 3 、B 4 、B 5 、B 6 为 转 换 矩 阵 ，用 来 求 解 相 间 等 效
路的形式建模。                                                                                                                                                T

       2）变 换 器 主 电 路 的 建 模 是 通 过 直 流 侧 电 容 将                            受 控 电 压 源 值 ，其 中 ，B 3 = [ 1                                               0 ] ，B 4 =
                                                                                                 T                       T                                    T
机 侧 变 换 器 和 网 侧 变 换 器 进 行 划 分 ，并 根 据 开 关 元                              [ 1 -1              0 ] ，B 5 = [ 0             1 ] ，B 6 = [ 0              1       -1] ；
件的输入信号将其等效为受控源的形式接入上层                                                   V dc，n - 1/2 为 直 流 电 压 ；I dcgsc，n + 1 为 网 侧 变 换 器 交 流 侧
LIM 框架中，如图 2 中变换器模型所示。                                                  在 直 流 侧 的 等 效 受 控 电 流 源 值 ；S 为 由 网 侧 变 换 器
       其 主 电 路 求 解 过 程 与 输 电 线 路 类 似 ，但 相 间 耦                           开关控制信号组成的矩阵，S = [ S a                                                Sb    S c ]，其中，

                                                                                                               http ：//www.aeps -info.com                   115
2024，48（3）                                                                                                · 研制与开发 ·


S a 、S b 、S c 分 别 为 a 相 、b 相 、c 相 上 桥 臂 开 关 控 制 信             GPU 主 要 完 成 快 速/常 规 动 态 系 统 、网 络 接 口 的 变
号，当 a 相上桥臂开关导通时，Sa 为 1，下桥臂开关导                                 量求解。
通时，Sa 为 0，Sb 、Sc 定义与此类似。                                                          
       3）机 侧 变 换 器 采 用 附 录 C 图 C1 所 示 的 外 环 功
                                                                          A24@0$"
率控制、内环电流控制方案。
       4）网 侧 变 换 器 采 用 附 录 C 图 C2 所 示 的 基 于 电                           $"3U 17%
                                                                                                          CPU 
网电压定向的矢量控制技术。
                                                                     !?ME              !?M>
       对 于 直 接 表 示 为 LIM 基 本 拓 扑 的 设 备 均 以 系                         242-K              242-K
统 拓 扑 中 存 在 的 电 容 为 解 耦 元 件 ，通 过 其 底 层 数 学
模型接入上层 LIM 建模框架。从仿真求解角度看 ，                                            !?24                !?GTC        GPU=!?

各类变量求解相互独立，符合 GPU 细粒度并行求解                                            !?E                !?>
的 要 求 。 为 了 满 足 解 耦 的 有 效 性 ，需 要 选 取 合 适 的                           24**"               24**"

解耦元件参数和仿真步长。                                                                     
                                                                                 **
3      多速率并行仿真算法设计
                                                                                            N
                                                                                 n>nmax?
3. 1      网络接口数据交互方法                                                              Y         E              N
                                                                                                     n=wmh?
       网络接口的引入使得不同子系统的求解相互独                                                                 24
                                                                                                      Y
                                                                                            C*
立 ，可 以 依 据 其 时 间 尺 度 特 征 差 异 进 行 多 速 率 求                                                     #-K     >     
                                                                                                     24
解 。 因 此 ，采 用 插 值 的 方 法 引 入 常 规 动 态 系 统 估 计                                                           C*
                                                                                                      #-K
值，协助其进行求解。
       为 更 好 说 明 网 络 接 口 的 数 据 交 互 方 法 ，设 接 口
                                                                               E=
的状态变量为 X f1 ，仿真步长为 h；快速动态系统的状
                                                                                  3
态变量为 X f2 ，仿真步长为 h；常规动态系统的状态变
量为 X s ，仿真步长为 mh，即 2 类系统的步长比为 m，l                                图 3 细粒度并行与多速率电磁暂态仿真算法流程图
   