第 46 卷   第 10 期   2022 年 5 月 25 日                                        Vol. 46 No. 10 May 25，2022
DOI：10. 7500/AEPS20210531007




    电力电子设备及含电力电子设备电力系统实时仿真研究综述
                                    徐   晋，汪可友，李国杰
                     （电力传输与功率变换控制教育部重点实验室（上海交通大学），上海市 200240）


    摘要：大量电力电子设备接入电力系统给电磁暂态实时仿真技术带来了巨大的挑战。文中从多个
    角度对电力电子设备和含电力电子设备电力系统实时仿真领域近年来的研究成果进行了综述。在
    应用场景和利用范式方面，除了硬件在环测试等对仿真实时性具有严格要求的场景，实时仿真还被
    用于其他单纯对仿真效率有较高要求的场景。在建模与仿真方法方面，无论是基于分立元件的建
    模仿真，还是基于端口特性或电路等值的电力电子设备建模仿真，都有商业化应用的案例，但如何
    兼顾高频 、复杂设备实时仿真的效率和精度仍是当前研究的热点与难点。在实时仿真硬件平台方
    面，现场可编程门阵列（FPGA）和图像处理单元（GPU）等具有天然硬件并行性的计算芯片成为除
    CPU 之 外 的 重 要 选 择 ，特 别 是 FPGA 正 被 越 来 越 多 的 商 业 化 平 台 所 采 用 ，但 所 用 仿 真 算 法 大 多 基
    于 传 统 框 架 ，尚 未 能 充 分 发 挥 FPGA 的 硬 件 架 构 优 势 。 此 外 ，电 力 电 子 设 备 和 含 电 力 电 子 设 备 电
    力系统实时仿真的算法并行性、强刚性与数值稳定性问题仍具有巨大的研究空间。
    关键词：电力电子；电力系统；电磁暂态仿真；实时仿真


0   引言                                       力设备的半实物测试，提升系统测试真实性，缩短设
                                             备研发周期［3-4］。
    在“ 双 碳 ”目 标 的 驱 动 下 ，中 国 正 在 构 建 以 新 能
                                                 然 而 ，针 对 电 力 电 子 设 备 及 含 电 力 电 子 设 备 电
源为主体的新型电力系统。在新能源发电比例不断
                                             力系统的实时仿真研究还面临着诸多挑战。首先，
提 高 的 同 时 ，电 力 电 子 设 备 的 比 例 也 在 不 断 提 高 。
                                             以电力电子为接口的电源单机容量通常远小于传统
为 了 提 升 电 力 电 子 设 备 的 可 靠 性 ，保 障 新 型 电 力 系
                                             同步机组，还常以分布式发电的形式接入，故设备数
统 的 安 全 稳 定 运 行 ，针 对 电 力 电 子 设 备 及 含 电 力 电
                                             量众多、分布广泛；而由于单个电力电子器件的耐压
子设备电力系统的实时仿真研究得到了越来越多的
                                             能力限制，在高电压场景下往往采用级联型的拓扑，
关注。
                                             造 成 电 路 模 型 复 杂 化 ，对 每 个 元 件 进 行 详 细 描 述 会
    电 力 电 子 设 备 普 遍 具 有 响 应 速 度 快 、过 电 流 能
                                             造 成 仿 真 的“ 维 数 灾 ”问 题 。 其 次 ，电 力 电 子 设 备 的
力弱、低惯量或无惯量等特点，其大量接入改变了以
                                             大量接入还加剧了电力系统模型的刚性和非线性，
同 步 机 为 主 的 传 统 电 力 系 统 的 动 态 特 性 ，使 得 不 同
                                             也使得系统模型变为了同时含有连续和离散变量、
时 间 尺 度 的 暂 态 现 象 相 互 耦 合 ，在 更 大 的 频 率 范 围
                                             多 种 时 间 尺 度 动 态 过 程 相 互 耦 合 的 复 杂 系 统 ，这 些
内 引 起 新 型 振 荡 和 稳 定 性 问 题［1］。 同 时 ，电 力 电 子
                                             都加剧了仿真求解的难度。
设备自身拓扑灵活多样、控制系统复杂，增大了研发
                                                 目 前 ，国 内 外 学 者 已 经 积 累 了 大 量 与 电 磁 暂 态
和测试难度。对这些问题进行定量化的分析研究，
                                             建模与实时仿真相关的研究基础。20 世纪 60 年代，
更加依赖于电磁暂态建模与实时仿真技术。电磁暂
                                             Dommel 教 授 提 出 了 电 力 系 统 电 磁 暂 态 仿 真 理 论 并
态 模 型 相 较 于 机 电 暂 态 模 型 ，能 在 更 宽 的 时 间 尺 度
                                             构 建 了 电 磁 暂 态 仿 真 程 序（electromagnetic transient
上 描 述 电 力 电 子 系 统 的 暂 态 特 性［2］，而 实 时 仿 真 相
                                             program，EMTP）的基本框架，标志着这一领域的开
较 于 离 线 仿 真 ，可 以 提 高 电 力 系 统 与 电 力 电 子 研 究
                                             端 。 而 诞 生 于 20 世 纪 70 年 代 的 EMTDC 则 是 首 个
的效率，甚至可用于电网的在线安全分析，也可以将
                                             可以精确仿真高压直流输电等电力电子化电力系统
仿 真 系 统 与 实 际 装 置 联 合 运 行 ，实 现 电 力 系 统 或 电
                                             的 电 磁 暂 态 仿 真 软 件 。 到 了 20 世 纪 90 年 代 ，加 拿
收稿日期：2021-05-31；修回日期：2021-12-06 。            大 RTDS 公 司 推 出 了 商 业 化 的 电 磁 暂 态 实 时 仿 真
上网日期：2022-03-07。                             平台。之后 30 年间，电力系统的电磁暂态实时仿真
国家自然科学基金资助项目（52107113）。                      研 究 从 未 中 断 ，反 而 随 着 电 力 电 子 设 备 接 入 引 发 的

                                                                http ：//www.aeps -info.com      3
2022，46（10）                                                                                  · 电力领域仿真技术 ·


高频电磁暂态问题而受到了越来越多的重视。相关                              网的安全稳定问题，因此，含电力电子设备的电磁暂
研 究 可 以 大 致 分 为 模 型 研 究 、仿 真 算 法 研 究 和 仿 真          态仿真主要用于：1）电网事故分析，也包括近年来频
平台架构研究 3 个层面。本文对这些工作进行了梳                            繁 出 现 的 宽 频 振 荡 分 析 ；2）在 线 分 析 与 动 态 安 全 检
理 ，选 取 了 其 中 与 电 力 电 子 设 备 及 含 电 力 电 子 设 备          测等［8］；3）继电保护、稳定控制、励磁、直流控制等装
电力系统的实时仿真高度相关的工作进行了综述。                              置 的 半 实 物 试 验 。 其 中 ，事 故 与 振 荡 分 析 通 常 针 对

1       电力电子电磁暂态仿真应用场景                              预 想 场 景 或 历 史 场 景 ，且 没 有 与 物 理 实 体 交 互 的 需
                                                    求，一般离线仿真即可满足分析需要；安全稳定在线
        在 高 比 例 电 力 电 子 设 备 接 入 的 背 景 下 ，电 磁 暂
                                                    分 析 通 常 对 仿 真 效 率 有 一 定 要 求 ，但 并 不 要 求 与 实
态仿真所要面对的首要问题是如何针对种类繁多的
                                                    际时间的严格同步性，只需要在线仿真；而针对电网
电力电子设备进行建模。不同的应用场景对仿真模
                                                    控制保护装置的半实物试验则只能基于实时仿真开
型的精度和效率有着不同的需求。按照研究对象和
                                                    展 。 电 网 级 的 研 究 中 ，通 常 不 再 关 心 电 力 电 子 设 备
研 究 问 题 所 处 的 物 理 尺 度 不 同 ，可 以 将 应 用 场 景 大
                                                    的内部特性，因此，可以对设备内部电路做一些等效
致分为 3 个层级：器件级、设备级、电网级。
                                                    处 理 ，甚 至 建 立 只 描 述 外 端 口 特 性 的 设 备 模 型 。 但
        在 器 件 级 研 究 中 ，电 磁 暂 态 仿 真 的 目 的 主 要 是
                                                    由 于 通 常 涉 及 大 规 模 电 网 ，以 及 级 联 型 电 力 电 子 设
针对具体类型的器件/模块，如广泛使用的绝缘栅双
                                                    备 ，电 路 模 型 维 度 可 能 达 到 上 万 阶 ，因 此 ，通 常 需 要
极 型 晶 体 管（insulated gate bipolar transistor，IGBT）
                                                    高性能服务器（群）才能满足实时仿真需求。代表性
等 ，描 述 其 在 不 同 温 度 、不 同 工 况 下 的 物 理 特 性［5］，
                                                    的 高 性 能 实 时 仿 真 平 台 有 RTDS 公 司 的 实 时 仿 真
常用于器件的参数退化评估、热失效研究等。通常，
                                                    器 RTDS、OPAL-RT 公司的 RT-LAB 及 Hypersim、
这些应用场景并不要求仿真模型与物理实体的实时
                                                    中 国 电 力 科 学 研 究 院 有 限 公 司 的 ADPSS 和 清 华 大
交互，因此，离线仿真基本可以满足需求。尽管已有
                                                    学的 CloudPSS 等。
相 关 学 者 研 究 并 实 现 了 器 件 级 的 实 时 仿 真［6］，但 其
实 际 应 用 场 景 尚 不 明 确 ，故 在 本 文 中 不 详 细 展 开            2      电力电子电磁暂态建模与实时仿真方法
介绍。
                                                            由于器件级模型通常较少进行实时仿真，因此，
        在设备级研究中，相比于器件内部的物理特性，
                                                    本文主要针对设备级和电网级应用场景下的电力电
更 加 关 注 器 件 对 外 呈 现 的 电 气 特 性 ，以 及 研 究 对 象
                                                    子电磁暂态建模与实时仿真方法进行介绍。根据设
的电路拓扑和控制策略是否能够实现预期的功能与
                                                    备 内 部 的 每 个 独 立 元 件 是 否 进 行 建 模 和 解 算 ，本 章
性 能 指 标 。 目 前 ，针 对 设 备 级 的 实 时 仿 真 有 较 多 应
                                                    分别讨论基于分立元件的电力电子建模仿真方法和
用场景，也催生了不少商业化实时仿真器。例如，新
                                                    基于端口特性或电路等值的电力电子建模仿真方
能 源 发 电 并 网 前 ，其 逆 变 器 的 控 制 器 实 物 需 要 接 入
                                                    法，如图 1 所示。
实 时 电 磁 暂 态 仿 真 系 统 中 进 行 半 实 物 测 试（又 称 为
                                                                       基于分立元件的电力电子建模与实时仿真
硬件在环测试），借此测试控制器性能能否满足并网
                                                                 考虑开关切换过程瞬态特性          查询表或分段拟合法
标 准 。 由 于 简 化 了 器 件 内 部 复 杂 的 物 理 过 程 ，设 备
级实时仿真基本只保留了器件作为电路元件的特                                                                  基于Ron/Roff等效的开关模型
                                                    电        不考虑开关切换过程瞬态特性
性，仿真算法也从“场”的计算简化为“路”的计算，主                           力                                  基于L/C等效的开关模型
流的嵌入式平台即可满足设备级乃至小规模电网级                              电
                                                    子
                                                                   基于端口特性或电路等值的电力电子建模与实时仿真
的电磁暂态实时仿真需求。代表性的嵌入式实时仿                              建
                                                    模            电力电子设备开关函数模型
真 平 台 有 Typhoon HIL、Plexim RT-Box 和 远 宽 能           与
                                                                                       平均化     信号变换
                                                    实
源的 MT 系列实时仿真器等。                                     时
                                                                 电力电子设备平均值模型

                                                    仿
        在 电 网 级 研 究 与 分 析 中 ，根 据 电 力 系 统 真 实 动      真
                                                                                       基于傅里叶分解的动态相量模型

态 过 程 响 应 时 间 与 系 统 仿 真 时 间 是 否 同 步 ，可 以 将          方        电力电子设备的动态相量模型              基于Hilbert变换的移频变换模型
                                                    法
                                                                                        基于时域坐标变换的时间尺度
仿 真 分 为 实 时 仿 真 和 非 实 时 仿 真 ；根 据 仿 真 的 数 据                                               变换模型
来 源 是 否 为 当 前 调 度 系 统 的 实 时 量 测 数 据 ，以 及 是                   级联型电力电子设备的电路等效建模
否 直 接 用 于 在 线 预 警 和 决 策 支 持 ，又 可 分 为 在 线 仿
                                                                    图 1 电力电子建模仿真方法分类
真和离线仿真［7］。对于电网的设计规划与运行调度
                                                        Fig. 1   Classification of power electronic modeling and
人 员 ，通 常 更 加 关 心 高 比 例 电 力 电 子 设 备 接 入 后 电                                   simulation methods

    4
                                                            徐   晋，等   电力电子设备及含电力电子设备电力系统实时仿真研究综述


2. 1      基于分立元件的电力电子建模与实时仿真                                                   开关器件            ON
                                                                                                           OFF

       基于分立元件的电力电子建模与实时仿真可以
根 据 是 否 考 虑 开 关 切 换 过 程 中 的 瞬 态 特 性 ，进 一 步                                    Ron/Roff 模型   小电阻Ron      大电阻Roff

分成以下 2 类。
                                                                           图 2 基于 R on /R off 等效的开关模型示意图
2. 1. 1     考虑开关切换过程瞬态特性的建模仿真                                     Fig. 2    Schematic diagram of switch model based on
       器件在开关过程中的瞬态特性通常由产品手册                                                          R on /R off equivalence

给出，或由硬件实验测得，主要用于帮助评估设备的
                                                                2.1.2.2    基于 L/C 等效的开关模型
功 率 损 耗 和 发 热 情 况 。 在 实 时 仿 真 中 ，这 种 瞬 态 特
                                                                      除了 R on /R off 模型 ，目前很多实时仿真采用了基
性通常可以通过查询表或分段拟合函数的方式存储
                                                                于 小 电 感（L）/小 电 容（C）等 效 的 开 关 建 模 方 法 ，如
下 来［9-12］，而 非 从 物 理 机 理 上 去 建 模 ，故 其 本 质 上 是
                                                                RTDS［16］、ADPSS-STS［17］、RT-LAB 的 eHS 电 力 电
一种行为模型。基于这种模型的实时仿真可以较为
                                                                子 求 解 器［18-19］等 。 基 于 L/C 等 效 的 开 关 模 型 如 图 3
精 细 地 展 现 开 关 切 换 过 程 中 的 电 压 电 流 上 升 、反 向
                                                                所示。L/C 模型用一个小电感和小电容分别等效导
恢 复 和 拖 尾 等 现 象 ，也 可 以 较 为 精 确 地 模 拟 出 功 率
                                                                通 和 关 断 状 态 下 的 开 关 器 件 。 通 过 合 理 的 L、C 参
损 耗 ，以 及 可 用 于 热 -电 联 合 实 时 仿 真 ，反 映 设 备 发
                                                                数 设 置 ，可 以 在 仿 真 过 程 中 保 持 系 统 导 纳 矩 阵
热情况。这类实时仿真在电路求解时通常采用节点
                                                                不变。
分 析 法 ，为 了 描 述 开 关 切 换 过 程 ，仿 真 步 长 大 约 为
                                                                                                           OFF
10 ns 级，这带来了巨大的计算压力，因此，需要借助                                                    开关器件            ON

现 场 可 编 程 门 阵 列（field programmable gate array，
                                                                                             小电感L       小电容C
FPGA）等 并 行 计 算 芯 片 进 行 加 速 。 文 献［13］基 于                                       L/C等效模型

冲量等效的原则构建了一种微秒级的电力电子建模                                                     图 3 基于 L/C 等效的开关模型示意图
                                                                  Fig. 3   Schematic diagram of switch model based on
仿真方法，放弃了对开关切换过程的精确模拟，但保
                                                                                     L/C equivalence
证 了 和 10 ns 级 仿 真 的 损 耗 功 率 具 有 相 同 的 积 分 面
积，因此，也能反映设备的能量损耗情况。                                                   当 L 和 C 趋 近 于 无 穷 小 时 ，L/C 模 型 也 趋 向 于
       目 前 ，针 对 考 虑 开 关 切 换 过 程 瞬 态 特 性 的 建 模                   理 想 开 关 模 型 。 但 由 于 受 硬 件 计 算 能 力 限 制 ，仿 真
仿 真 主 要 用 于 评 估 设 备 的 功 率 损 耗 和 发 热 情 况 ，多                      步 长 不 能 无 限 小 ，这 些 小 电 感 和 小 电 容 通 常 远 大 于
停 留 在 实 验 研 究 阶 段 ，仍 缺 少 采 用 该 种 模 型 的 商 业                      实 际 开 关 的 寄 生 电 感 和 寄 生 电 容 ，开 关 状 态 切 换 时
化通用实时仿真平台。                                                      的 暂 态 过 程 持 续 时 间 较 实 际 情 况 更 长 ，可 能 会 产 生
2. 1. 2     不考虑开关切换过程瞬态特性的建模仿真                                  远 大 于 实 际 值 的 虚 拟 功 率 损 耗 ，影 响 仿 真 精 度 。 目
       在 部 分 设 备 级 和 电 网 级 研 究 中 ，可 以 不 考 虑 开                   前 ，针 对 L/C 模 型 引 起 的 人 工 振 荡 及 其 引 起 的 虚 拟
关器件的瞬态特性，因此，可以用更为简单的线性元                                         功率损耗问题的抑制思路有：
件去分别模拟开关器件在导通和关断状态下的伏安                                                1）增 加 阻 尼 电 阻 元 件 ，并 通 过 优 化 L/C 模 型 中
特性。例如，用于验证电力电子设备控制器有效性，                                         的 等 效 电 感 、等 效 电 容 和 阻 尼 电 阻 的 参 数 来 减 小 人
研 究 电 力 电 子 对 电 网 电 磁 暂 态 特 性 的 影 响 等 ，就 可                      工振荡［20-22］；
以忽略器件的瞬态特性。                                                           2）通 过 设 置 开 关 模 型 状 态 切 换 后 的 初 始 电 压 、
2.1.2.1     基于 R on /R off 等效的开关模型                              电 流［23］，或 者 通 过 增 加 补 偿 电 压 源 、电 流 源［17］，来 减
       基于 R on /R off 等效的开关模型如图 2 所示。在这                         少对等效元件的充电过程，从而减小人工振荡；
种模型中，开关器件在导通状态下用一个小电阻 R on                                            3）采 用 含 待 定 参 数 的 离 散 系 统 模 型 代 替 L/C
来 等 效 ，在 关 断 状 态 下 用 一 个 大 电 阻 R off 来 等                        模型，利用响应匹配原则设置离散系统模型的参数，
效 ［14-15］
          。 当 R off 趋 近 于 无 穷 大 且 R on 为 零 时 ，R on /R off       减小人工振荡［24-26］。
模型则变为了理想开关模型。该等效方法简单直                                                 无 论 是 R on /R off 模 型 ，还 是 L/C 模 型 ，在 节 点 分
观、易于实现，已被 PSCAD/EMTDC 等仿真软件广                                    析法和状态空间法两大类电磁暂态仿真算法中都有
泛 采 用 。 但 其 缺 点 在 于 ，每 次 开 关 动 作 后 都 需 要 重                      实 时 仿 真 应 用 实 例 。 例 如 ，采 用 节 点 分 析 法 的
新 形 成 系 统 等 效 导 纳 矩 阵 及 其 因 子 表 ，当 模 型 阶 数                      RTDS 既 有 包 含 L/C 模 型 的 小 步 长 模 型 库［16］，又 有
升高时会影响仿真效率。                                                     对 R on /R off 模型的支持［15］；采用状态空间法的远宽能

                                                                                            http ：//www.aeps -info.com   5
2022，46（10）                                                                       · 电力领域仿真技术 ·


源 Modeling-Tech 实 时 仿 真 支 持 对 R on /R off 模 型 和      关函数表示的高频变化的瞬时值模型通过某种变换
L/C 模型的混合仿真；采用混合仿真算法（状态空间                            方法构造成慢变解析信号描述的动态相量模型。根
节点法）的 RT-LAB 主要采用了 L/C 模型               ［18-19］
                                              。      据 采 用 的 变 换 方 法 ，可 以 分 为 基 于 傅 里 叶 分 解 的 传
       不 考 虑 开 关 瞬 态 过 程 的 R on /R off 模 型 和 L/C 模   统 动 态 相 量 法［32-33］、基 于 Hilbert 变 换 的 移 频 变 换 分
型 已 经 可 以 基 本 满 足 电 力 电 子 设 备 拓 扑 设 计 、控 制           析 模 型［34-36］和 基 于 时 域 坐 标 变 换 的 时 间 尺 度 变 换
策略验证等需求，仿真步长一般在微秒级，采用该种                              模型［37-38］。
模 型 的 商 业 化 通 用 实 时 仿 真 器 也 较 多 。 其 中 ，L/C                同 样 会 忽 略 部 分 高 频 谐 波 ，动 态 相 量 模 型 与 平
等 效 模 型 尽 管 被 广 泛 应 用 于 实 时 仿 真 ，但 仍 存 在 诸           均值模型的区别在于：
多 问 题 。 例 如 ，L/C 模 型 在 高 频 开 关 场 景 下 的 虚 拟                1）平 均 值 模 型 的 变 量 为 实 数 ，而 动 态 相 量 模 型
功 率 损 耗 会 引 起 巨 大 的 仿 真 误 差 ，本 文 已 介 绍 了 不           一般为复数；
少 相 关 研 究 。 此 外 ，关 于 二 极 管 等 不 可 控 器 件 或 半                2）平 均 值 模 型 一 般 基 于 静 止 坐 标 系 ，而 动 态 相
控器件无法快速进行开/关逻辑判断，以及仿真步长                              量模型基于旋转坐标系；
选 取 受 模 型 参 数 限 制 不 能 过 大 等 问 题 ，都 会 严 重 影                3）平 均 值 模 型 只 考 虑 直 流 分 量 和 基 波 分 量 ，而
响 L/C 模 型 的 应 用 范 围 ，却 很 少 被 提 及 ，有 待 学 者            动态相量模型还可以考虑谐波分量。
对其产生原因和解决方法进一步加以研究。                                       动 态 相 量 模 型 既 可 以 用 状 态 空 间 法 求 解 ，也 可
2. 2      基于端口特性或电路等值的电力电子建模与                        以用节点分析法求解，可以采用更大的仿真步长，从
实时仿真                                                 传 统 的 10 μs 级 扩 大 到 100 μs 级 ，甚 至 是 1 000 μs
       在 电 网 级 研 究 中 ，通 常 只 需 要 考 虑 电 力 电 子 设        级。这类大步长仿真方法是实现超大规模交直流混
备 的 端 口 电 气 特 性 ，可 以 对 内 部 复 杂 电 路 结 构 进 行           联 电 网 全 电 磁 实 时 仿 真 的 重 要 思 路 之 一 。 其 中 ，基
等值简化，常见的建模仿真方法有以下几种。                                 于 Hilbert 变 换 和 节 点 分 析 法 的 移 频 变 换 分 析 模 型
2. 2. 1     电力电子设备的开关函数模型                            已被用于 CloudPSS 等仿真软件/平台［35，39］。
       开关函数建模方法通常假设设备内的开关器件                          2. 2. 4   级联型电力电子设备的电路等效建模
导通时为短路，关断时为开路，并引入表征开关状态                                   对 于 拓 扑 结 构 简 单 的 电 力 电 子 设 备 ，可 以 对 每
的 开 关 函 数 ，进 而 根 据 不 同 开 关 状 态 下 的 主 电 路 拓           个 开 关 器 件 采 用 行 为 模 型 进 行 建 模 ，从 而 得 到 设 备
扑结构，列出包含开关函数的电路方程，实现设备建                              的完整模型。而对于高电压、大容量的设备，通常由
  ［27-28］
模         。开关函数模型描述了电力电子设备外端口                        众 多 结 构 相 同 的 电 路 模 块 级 联 构 成 ，电 路 元 件 动 辄
的 输 入/输 出 特 性 ，模 型 中 没 有 表 示 开 关 的 元 件 ，节            成千上万。因此，对于这些级联型设备，可以采用内
点 数 大 幅 减 少 ，但 相 应 地 也 就 不 能 描 述 模 型 内 部 开           部电路等效的建模方式，消去内部电路节点，降低整
关上的电压、电流特性。                                          体模型阶数。
2. 2. 2     电力电子设备的平均值模型                                  模 块 化 多 电 平 换 流 器（modular multilevel
       上 文 提 到 的 几 种 建 模 方 法 ，会 详 细 刻 画 每 次 开        converter，MMC）的 每 个 桥 臂 就 是 由 多 个 结 构 相 同
关动作后的波形曲线，尽管保证了仿真的精度，但当                              的子模块级联构成。子模块的结构可以分为半 H
开 关 动 作 频 繁 时 会 限 制 仿 真 步 长 大 小 ，进 而 限 制 仿           桥 型 、全 H 桥 型 和 钳 位 双 子 模 块 型 等 。 对 电 平 数 较
真效率。平均值模型通常是在开关函数模型的基础                               多 的 MMC，一 般 将 其 每 个 桥 臂 表 示 为 一 个 戴 维 南
上 ，用 变 量 在 开 关 周 期 内 的 平 均 值 代 替 其 实 际               等 效 电 路（或 诺 顿 等 效 电 路），其 等 效 电 阻 和 历 史 电
  ［29-31］
值         。 采 用 平 均 值 建 模 的 方 法 ，只 需 描 述 设 备 输       压源（或等效电导和历史电流源）的大小采用该桥臂
入/输 出 端 口 的 工 频 特 性 ，忽 略 脉 宽 调 制（pulse               上导通子模块数量的函数来描述。这种桥臂等效的
width modulation，PWM）产 生 的 高 次 谐 波 ，因 而 允            MMC 建 模 方 法 被 用 于 柔 性 直 流 输 电 系 统 、柔 性 交
许 采 用 更 大 的 仿 真 步 长 ，通 过 牺 牲 一 定 的 精 度 换 取           流输电系统或电气化铁路牵引系统等复杂系统的
了仿真效率的大幅提升。                                          研究［40-43］。
2. 2. 3     电力电子设备的动态相量模型                                 除 了 MMC， 固 态 变 压 器 （solid state
       与 前 文 采 用 瞬 时 值 描 述 的 模 型 不 同 ，动 态 相 量        transformer，SST）也 常 采 用 多 个 子 模 块 级 联 的 形
模 型 采 用 相 量 描 述 ，其 本 质 是 将 电 磁 暂 态 仿 真 中 开           式 ，常 见 的 子 模 块 结 构 有 双 有 源 桥 、单 有 源 桥 、级 联

  6
                                                    徐   晋，等      电力电子设备及含电力电子设备电力系统实时仿真研究综述


H 桥 型 双 有 源 桥 以 及 多 有 源 桥 等 。 类 似 MMC，级                 进 ，应 用 于 输 电 网 络［62］、微 电 网［63-64］等 系 统 的 实 时
联型 SST 也可以采用这种电路等效的建模方式［44］。                            仿真。
随着越来越多的复杂级联型电力电子拓扑被提出，                                         延迟插入法将电路网络或电力网络分割成图 4
仍有待学者提出一种通用的内部电路等效建模方                                   所 示 的 基 本 单 元 。 其 中 ，每 条 节 点 间 支 路 必 须 包 含
法论。                                                     一 个 电 感 ，如 图 4（a）所 示 ；每 个 节 点 必 须 有 一 个 对
                                                        地 电 容 ，如 图 4（b）所 示 。 图 中 ，E ij 、R ij 、L ij 分 别 为 节
3      实时仿真的并行化算法
                                                        点 i 和 节 点 j 间 支 路 的 等 效 电 压 源 、电 阻 、电 感 ；H i 、
       对 于 电 磁 暂 态 仿 真 而 言 ，仅 采 用 合 适 的 仿 真 模
                                                        G i 、C i 分别为节点 i 对地支路的等效电流源、电导、电
型和基本算法可能还不足以满足实时性的要求。因
                                                        容。仿真循环开始后，依次根据两端节点电压 V i 和
此 ，本 章 将 介 绍 电 力 电 子 设 备 及 含 电 力 电 子 设 备 电
                                                        V j 更 新 支 路 电 感 上 的 电 流 I ij ，然 后 根 据 节 点 的 注 入
力系统实时仿真的并行化算法加速方法。
                                                        电 流 更 新 节 点 电 容 电 压 ，节 点 间 支 路 和 节 点 对 地 支
3. 1   基于子网解耦的并行化仿真
                                                        路 的 解 算 交 替 进 行 ，且 解 算 过 程 只 需 要 知 道 相 邻 网
       子网解耦的并行化仿真是将电网模型分割为多
                                                        络单元状态，实现了分布式计算。
个 子 网 并 行 求 解 的 方 法 ，在 求 解 过 程 中 多 个 子 网 持
                                                                                                                          I·ik
续 进 行 数 据 交 换 ，保 证 并 行 计 算 结 果 收 敛 和 数 值 稳
定。这类方法在传统电力系统电磁暂态仿真中已有                                                                                                           I·ij
                                                                                                                   I·il
                                                                        