第 45 卷     第 14 期   2021 年 7 月 25 日                                       Vol. 45 No. 14 Jul. 25，2021
DOI：10. 7500/AEPS20200727009




                    电力系统移频电磁暂态仿真原理及应用综述
                    高仕林 1 ，宋炎侃 1，2 ，陈   颖 1，2 ，黄少伟 1，2 ，于智同 2 ，谭镇东 1
    （1. 清华大学电机工程与应用电子技术系，北京市 100084；2. 清华四川能源互联网研究院，四川省成都市 610042）


     摘要：高效 、精确的电磁暂态仿真是支撑电力系统运行和控制的关键技术 。为了解决传统电磁暂
     态仿真中速度和精度之间的矛盾，提出了移频电磁暂态仿真方法。文中对移频电磁暂态仿真理论
     的 关 键 技 术 进 行 梳 理 并 对 其 中 存 在 的 部 分 问 题 进 行 分 析 。 首 先 ，介 绍 移 频 电 磁 暂 态 仿 真 的 原 理 。
     然后 ，依次对移频电磁暂态仿真中的 3 个关键点进行分析 ，包括复数信号的构造方法 、移频变换 的
     具 体 形 式 、移 频 仿 真 的 模 型 及 其 特 点 。 接 着 ，对 移 频 电 磁 暂 态 仿 真 技 术 应 用 的 研 究 现 状 进 行 了 介
     绍。最后，讨论了现有移频电磁暂态仿真中存在的部分关键问题。
     关键词：电磁暂态仿真；复数信号；希尔伯特变换；移频


0   引言                                         不损失精度的前提下增大仿真步长，进而实现高效、
                                               准确的电磁暂态仿真。众多学者将移频仿真方法应
     传统的机电暂态仿真工具仅针对工频信号建
                                               用 于 传 输 线［18］、感 应 电 机［19-20］、同 步 电 机［21-22］、风
模，难以分析复杂暂态过程［1-2］。电磁暂态仿真能够
                                               机［23］、模块化多电平换流器［24-26］等，建立了上述元件
精 确 模 拟 系 统 的 各 种 行 为 ，在 现 代 电 力 系 统 中 应 用
                                               的 移 频 仿 真 模 型 。 此 外 ，也 有 学 者 构 建 了 基 于 移 频
广泛。然而，针对大规模交直流电网，传统电磁暂态
                                               仿 真 技 术 的 仿 真 平 台 ，实 现 了 大 规 模 交 流 电 网 的 仿
仿真规模庞大、仿真速度慢，导致暂态过程分析效率
                                               真加速［27-29］，可用于交流电网的设计与运行等 ，推动
低下［3-4］。而高效、精确的电磁暂态仿真是大规模电
                                               了移频仿真技术的发展。
网规划、运行和控制的关键支撑技术，有必要在保证
                                                   移频仿真技术符合电磁暂态仿真的发展方向，
准确性的前提下，研究高效的电磁暂态仿真技术［5-6］。
                                               但 目 前 移 频 仿 真 研 究 仍 不 完 善 ，在 复 数 信 号 构 造 方
     20 世 纪 60 年 代 ，加 拿 大 DOMMEL H W 教 授
                                               式 、移 频 方 法 、宽 频 信 号 建 模 等 方 面 仍 存 在 理 论 问
主持开发了世界首个电力系统电磁暂态仿真程序
                                               题。此外，针对移频仿真中的各步骤，不同文献采用
EMTP 。 基 于 EMTP 的 技 术 ，各 科 研 机 构 和 企 业
         ［7］


开 发 了 一 系 列 电 磁 暂 态 仿 真 软 件［8-9］，如 PSCAD/      不 同 的 方 法 、不 同 的 形 式 ，对 各 步 骤 的 命 名 也 不 同 ，

EMTDC［10］、实 时 数 字 仿 真 系 统（RTDS）［11］、全 数 字      这 容 易 影 响 读 者 对 移 频 仿 真 的 理 解 。 因 此 ，对 移 频

电 力 系 统 仿 真 器（ADPSS）［12］等 。 传 统 电 磁 暂 态 仿      仿真研究中的关键技术和现存的问题进行梳理和分
真中，受奈奎斯特采样定律的限制，积分步长所对应                        析，具有重要的理论价值和现实意义，也有利于促进
的 采 样 频 率 一 般 应 小 于 系 统 最 高 频 率 的 10 倍 。 由     移频仿真的发展。
于 上 述 程 序 均 对 快 速 变 化 的 电 压 、电 流 的 瞬 时 值 进         为 此 ，本 文 对 移 频 仿 真 技 术 及 其 研 究 现 状 进 行
行仿真，这使得仿真的步长需取较小值，导致计算效                        综述。首先，介绍了移频仿真的原理。然后，依次梳
率低。为解决该问题，文献［13-17］提出了一种移频                     理 了 移 频 仿 真 中 3 个 关 键 步 骤 的 研 究 现 状 ，即 复 数
电 磁 暂 态 仿 真（下 文 简 称 移 频 仿 真）方 法 ，首 先 基 于       信号构造方法及其特点、移频变换的形式及其特点、
希 尔 伯 特 变 换 构 造 电 力 系 统 中 电 压 、电 流 信 号 的 复     不 同 的 仿 真 模 型 及 其 区 别 。 接 着 ，对 移 频 电 磁 暂 态
数 信 号 ，然 后 对 复 数 信 号 进 行 移 频 变 换 得 到 复 包 络     仿 真 技 术 应 用 的 研 究 现 状 进 行 了 总 结 。 最 后 ，讨 论
信 号 ，并 基 于 复 包 络 构 造 元 件 的 移 频 分 析 方 程 。 复     了 目 前 移 频 仿 真 中 仍 然 存 在 的 问 题 ，为 移 频 仿 真 技
包 络 信 号 的 频 率 远 小 于 原 信 号 的 频 率 。 所 以 ，可 在     术的进一步发展提供参考。

                                               1   移频仿真原理
收稿日期：2020-07-27；修回日期：2020-12-13 。
上网日期：2021-03-05。                                   交流电网中的电压和电流信号可用一中心角频
国家重点研发计划资助项目（2018YFB0904500）。                  率 为 ωc 的 带 通 信 号 x ( t ) 表 示 。 该 信 号 的 频 谱 是 双

                                                                 http ：//www.aeps -info.com    173
2021，45（14）                                                                                                                                           · 综述 ·


边 频 谱 ，即 含 有 对 称 的 正 频 率 和 负 频 率 2 个 部 分 。                                           根 据 上 述 原 则 ，现 有 文 献 中 提 出 了 3 种 构 造
为 了 得 到 仅 含 正 频 率 的 信 号 ，构 造 如 下 形 式 的 复 数                                    x T ( t ) 的 数 学 变 换 T ( x )，分 别 为 ：希 尔 伯 特 变
信号 x S ( t )［13-14］。                                                          换［13-14］、微 分 变 换［30］和 积 分 变 换［31］。 下 面 以 电 力 系
                         x S ( t ) = x ( t )+ jx T ( t )                （1）   统 中 典 型 的 带 通 信 号 为 例 ，比 较 3 种 复 数 信 号 构 造
式中：t 为时间；x T ( t ) 为 x S ( t ) 的虚部，是与 x ( t ) 正交                              方式的区别。带通信号 x ( t ) 可以表示为：
的 信 号 ，可 通 过 对 x ( t ) 进 行 某 种 数 学 变 换 T ( x )                                                x ( t ) = A ( t )cos ( ω c t + ϕ ( t ) )                           （3）
得到。                                                                           式 中 ：ω c = 2πf c 为 角 频 率 ，其 中 f c 为 基 波 频 率 ；ϕ ( t )
      x ( t ) 和 x S ( t ) 的 频 谱 如 图 1 所 示［14-15］。 图 中 ，                       为相位角；A ( t ) 为幅值。
X ( ω ) 为 x ( t ) 的频谱，X S ( ω ) 为 x S ( t ) 的频谱。                                     分 别 采 用 上 述 3 种 构 造 方 式 构 造 式（3）的 复 数
          |X(ω)|                                      |XS(ω)|                 信 号 ，如 附 录 A 表 A1 所 示 。 可 以 发 现 ，利 用 希 尔 伯
                                 xS(t)=x(t)+jxT(t)
                                                                              特 变 换 构 造 的 复 数 信 号 的 频 谱 仅 含 正 频 带［13-14］，而
     −ωc                ωc                       −ωc              ωc          利用微分变换和积分变换构造的复数信号仍然含有
                              >M(                                      >M(
                                                                              少量的负频率分量。
                     图 1 原信号与复数信号的频谱
    Fig. 1         Spectra of original signal and complex signal                     为 进 一 步 验 证 上 述 结 论 ，比 较 了 在 不 同 复 数 信
                                                                              号构造方式下，式（4）所示的带通信号对应的复数信
      将 上 述 复 数 信 号 x S ( t ) 的 频 谱 向 左 平 移 ω c，可                             号 的 频 谱 ，各 信 号 的 频 谱 如 图 3 所 示 。 图 3（a）为 原
以 得 到 频 率 集 中 在 0 附 近 的 复 包 络 信 号 x E ( t )。 频                                信 号 频 谱 |X ( ω ) |，图 3（b）为 基 于 希 尔 伯 特 变 换 的 复
谱的平移在时域中可以表示为：                                                                数 信 号 的 频 谱 |X sh ( ω ) |，图 3（c）为 基 于 微 分 变 换 的
                                                      - jω c t
                             xE ( t ) = xS ( t ) e                      （2）   复 数 信 号 的 频 谱 |X sd ( ω ) |，图 3（d）为 基 于 积 分 变 换
      移频变换前后的信号的频谱如图 2 所示［23］。由                                               的复数信号的频谱 |X si ( ω ) |。可以发现，测试结果与
图 可 知 ，复 包 络 信 号 中 所 含 的 最 大 频 率 远 小 于 原 始                                    附录 A 表 A1 中分析一致。
实 信 号 ，是 一 个 变 化 缓 慢 的 信 号 。 根 据 奈 奎 斯 特 采                                        x ( t ) = 220    2 ( 1 + 0.1cos ( 10πt ) )cos ( 100πt +
样 定 律［14］，在 不 损 失 精 度 的 前 提 下 ，基 于 复 包 络 构
                                                                                           2cos ( 5πt ) )                                                        （4）
造的电磁暂态模型在仿真中可支持更大的积分步
                                                                                     总之，在相同的步长下，基于上述 3 种变换的移
长，从而极大降低计算量，提升仿真效率［17］。
                                                                              频 仿 真 中 ，基 于 希 尔 伯 特 变 换 的 移 频 仿 真 的 精 度 较
       |X(ω)|                     xE(t)=xS(t)ejωct     |XE(ω)|
                                                                              基于另外 2 种变换的移频仿真的精度更高。因为基
                                                                              于微分变换和积分变换生成的复数信号中仍含有少
      −ωc                ωc                           −ω c         ωc >M(
                                >M(                                           量 负 频 率 分 量 。 移 频 后 该 部 分 频 率 将 提 升 ，从 而 造
                   图 2 复数信号和复包络信号的频谱                                          成精度损失。
       Fig. 2       Spectra of complex signal and complex
                            envolope signal                                   3      移频变换

      综上，移频仿真的原理可总结为 3 步［17］：①构造                                                     将 第 2 章 中 所 构 造 的 复 数 信 号 xS ( t ) 变 换 为 频
复 数 信 号 ，即 通 过 数 学 变 换 将 传 统 含 有 双 边 频 谱 的                                    率 在 0 附 近 的 复 包 络 信 号 的 过 程 称 为 移 频 变 换［17］。
电 压 、电 流 实 信 号 无 损 变 换 为 只 含 有 单 边 频 谱 的 复                                    该过程可分别用复数形式和实数矩阵形式来实现。
数信号；②移频变换，即将上述复数信号的频谱向左                                                       3. 1    复数形式
平移一个工频，得到变化缓慢的复包络信号；③离散                                                              在复数域下，复包络信号的时域表达式为［15，17］：
                                                                                                             - jω c t                                 - jω c t
化，即基于复包络信号，建立元件的离散化模型。下                                                              xE ( t ) = xS ( t ) e              = ( x ( t )+ jx T ( t ) ) e              （5）
面对这 3 个部分内容的研究进展进行介绍。                                                                可 以 发 现 ，移 频 变 换 的 本 质 是 将 复 数 信 号 乘 以
                                                                              一个旋转信号 ，进而得到频率在 0 Hz 附近的低频复
2     复数信号的构造方法
                                                                              包络信号。复包络信号的最大频率小于原始实信号
      如 前 文 所 述 ，构 造 x S ( t ) 的 虚 部 信 号 x T ( t ) 时 ，                        的 频 率［15］。 所 以 ，基 于 复 包 络 的 电 磁 暂 态 仿 真（移
需 引 入 变 换 T ( x )。 该 变 换 应 当 满 足 以 下 性 质 ：                                    频仿真）可以采用更大的步长。
① T ( x ) 为 线 性 变 换 ，即 T ( x + y ) = T ( x ) +                                3. 2矩阵形式
T ( y )；② T ( x ) 满 足 微 分 性 质 ，即 T ( dx/dt ) =                                   实数矩阵形式的移频变换在部分文献中又被称
dT ( x ) /dt。                                                                 为 时 域 坐 标 变 换［32-34］。 其 实 际 是 将 式（5）的 实 部 和

    174
                                                                                                 高仕林，等    电力系统移频电磁暂态仿真原理及应用综述


                      100                                                                 矩 阵 形 式 移 频 变 换 的 仿 真 效 率 更 高［35］。 原 因 主 要
                                                                                          有以下 2 点。
                                                                                              1）从计算量角度对比
            |X(ω)|




                       50
                                                                                              针 对 一 个 含 有 n 个 节 点 的 电 网 ，采 用 复 数 方 式
                                                                                          的 移 频 变 换 时 ，仿 真 中 每 一 时 步 的 计 算 主 要 为 求 解
                                                                                          一 个 n 维 的 复 数 节 点 电 压 方 程 ，其 求 解 时 所 需 的 算
                       0
                       -100           -50            0          50            100         术运算次数 N 1 如式（9）所示。采用矩阵方式的移频
                                                  f /Hz
                                             (a)  MA                                    变 换 时 ，仿 真 中 每 一 时 步 的 计 算 则 主 要 为 求 解 一 个
                      200                                                                 2n 维的实数节点电压方程 ，其求解时所需的 算 术 运
                      150
                                                                                          算次数 N 2 如式（10）所示［36］。需要注意的是，这里所
                                                                                          提的算术运算次数都指实数加、减、乘、除的次数。
          |Xsh(ω)|




                      100
                                                                                                                4n 3 + 12n 2 + 14n
                                                                                                 N 1 = 2nD +                       M+
                       50                                                                                                3
                                                                                                      4n 3 + 12n 2 + 2n
                                                                                                                         A             （9）
                       0
                       -100           -50         0  50                       100
                                                                                                              3
                                                f/Hz                                                            8n + 12n - 2n
                                                                                                                   3       2

                                     (b)     ' +MA                                          N 2 = 2nD +                      M+
                                                                                                                        3
                      200
                              5.0                                                                     8n 3 + 12n 2 - 2n
                                                                                                                         A            （10）
                      150                                                                                     3
                                                                                          式中：D 表示除法的运算次数；M 表示乘法的运算次
           |Xsd(ω)|




                              2.5
                      100
                                                                                          数；A 表示加法或减法的运算次数。
                       50      0
                               -60           -50       -40
                                                                                              比 较 式（9）和 式（10）可 知 ，在 n 较 大 时 ，基 于 复
                       0
                                                                                          数形式的移频变换的电磁暂态仿真的节点电压方程
                       -100           -50         0  50                       100
                                                f/Hz
                                                                                          的求解计算量约为基于矩阵形式的移频变换仿真的
                                       (c)     +MA                                    节点电压方程的求解计算量的 1/2。
                      200
                                                                                              2）从计算机实现角度对比
                            5.0
                      150                                                                     复数矩阵中每个元素实部和虚部在内存中的存
                                                                                          储是连续的，这符合 CPU 访存的局部性原理［37］。而
          |Xsi(ω)|




                      100   2.5
                                                                                          采 用 实 数 矩 阵 形 式 得 到 的 节 点 导 纳 矩 阵 ，其 实 部 和
                       50      0                                                          虚部元素的存储是不连续的。因此，在单次运算中，
                               -60           -50       -40
                        0
                                                                                          复数矩阵运算的缓存命中率更高。故从计算机实现
                       -100           -50         0  50                       100         角度看，复数形式的移频仿真计算效率更高。
                                                f/Hz
                                       (d)    / +MA                                        利 用 通 用 的 数 学 求 解 器 KLU［38］对 经 复 数 形 式
           图 3 典型带通信号及其复数信号的频谱                                                            移频变换和经矩阵形式移频变换后形成的网络节点
       Fig. 3 Spectrum of typical band signal and its
                                                                                          方程的求解效率进行了测试。不同算例的节点方程
                                                                                          在不同移频变换形式下的求解效率对比如表 1 所
                      complex signal


虚部分离，表示为矩阵形式，如式（6）所示。                                                                     示 。 可 以 发 现 ，基 于 复 数 形 式 移 频 变 换 的 节 点 方 程
                            éx u ( t )ù         é x(t ) ù                                 的 求 解 效 率 更 高 。 这 也 说 明 ，基 于 复 数 形 式 移 频 变
                            ê         ú = R(t ) ê         ú                         （6）   换的仿真效率高于基于矩阵形式移频变换的仿真
                            ëx v ( t )û         ëx T ( t )û
                                                                                          效率。
其中
                                     é cos ( ω c t )         sin ( ω c t )ù               4   离散化仿真模型
                      R ( t )= ê                                   ú                （7）
                                     ë- sin ( ω c t ) cos ( ω c t )û                        在 电 力 系 统 电 磁 暂 态 仿 真 中 ，电 气 元 件 的 动 态
                              x u ( t )+ jx v ( t ) = x E ( t )                     （8）   过程均可以用微分方程来描述。设某个元件的微分
3. 3
   2 种变换形式的比较                                                                             方程可以表示为［14-15］：
  由 3.1 节 和 3.2 节 内 容 可 以 发 现 ，2 种 形 式 在 数                                                                      dx ( t )
                                                                                                                         = f (t ) （11）
学上是等价变换，故其精度一致。但在计算时，基于                                                                                           dt
复数形式的移频变换的电磁暂态仿真的效率比基于                                                                    式中：f ( t ) 为 x ( t ) 的导数。

                                                                                                             http ：//www.aeps -info.com   175
2021，45（14）                                                                                                                                                     · 综述 ·

   表 1 不同变换形式下不同算例的节点方程求解效率                                                            Ⅱ型仿真模型。
                                                                                        éx u ( t )ù            éx u ( t - Δt )ù
    Table 1 Efficiency of solving nodal equations of
   different cases with different types of transformation
                                                                                        ê         ú = R ( Δt ) ê              ú+
                                                                                        ëx v ( t )û            ëx v ( t - Δt )û

                                                                                                            (                                                    )
          算例                复数形式的效率/s                       矩阵形式的效率/s
        IEEE 39                   0.017 5                               0.042 8                         Δt éf u ( t )ù            éf u ( t - Δt )ù
                                                                                                           ê         ú + R ( Δt ) ê              ú （19）
        IEEE 118                  0.066 7                               0.182 8                         2 ëf v ( t )û             ëf v ( t - Δt )û
        IEEE 300                  0.193 6                               0.536 9
                                                                                       其中
        IEEE 2383                 1.618 0                               4.081 7
                                                                                                             f u ( t )+ jf v ( t ) = f E ( t )                       （20）
        IEEE 3120                 1.971 1                               5.025 8
        IEEE 9241                 8.154 6                           21.592 6
                                                                                             3）对 式（13）进 行 移 频 变 换 ，可 得 元 件 基 于 复 包
                                                                                       络信号的微分方程［14-17］为：
     由 于 第 2 章 中 的 3 种 变 换 都 满 足 微 分 性 质 ，即                                                              dx E ( t )
                                                                                                                    = f E ( t )- jω c x E ( t )           （21）
                                                                                                            dt
T ( dx/dt ) = dT ( x ) /dt，原 信 号 的 正 交 信 号
                                                                                             利 用 隐 式 梯 形 法 对 式（21）进 行 离 散 化 ，可 得
满足［14-15］：
                                    