---
title: "Grid-Forming Inverter"
type: model
tags: [grid-forming, gfm, droop, vsm, virtual-synchronous-machine, weak-grid, inertia]
created: "2026-05-04"
updated: "2026-05-12"
---

# Grid-Forming Inverter

## 定义与概述

Grid-Forming Inverter（构网型变流器）是新型电力系统的关键技术，区别于跟网型（GFL）变流器依赖锁相环跟踪电网相位，GFM 能够独立建立并维持电网电压和频率，为弱电网和孤岛系统提供惯量支撑。本模型覆盖下垂控制 GFM、虚拟同步机（VSM）等策略，适用于高比例新能源电力系统的 EMT 仿真。

### 核心功能
- 独立建立电压幅值和频率
- 提供虚拟惯量支撑（模拟同步发电机）
- 实现多机并联功率均分
- 黑启动能力

### 运行激励

**输入信号**：
- 直流侧电压 $V_{dc}$
- 并网点三相电压/电流
- 有功/无功功率给定 $P_{ref}, Q_{ref}$
- 额定频率/电压参考

**输出信号**：
- 三相交流电压（电压源特性）
- PWM 开关驱动信号
- 实际功率注入 $P, Q$

## 控制策略

### 下垂控制

**P-f 下垂**：
$$f = f_0 - k_p (P - P_0)$$

**Q-V 下垂**：
$$V = V_0 - k_q (Q - Q_0)$$

其中 $k_p, k_q$ 为下垂系数，$f_0, V_0$ 为额定值。

### 虚拟同步机（VSM）

**转子运动方程**：
$$J\frac{d\omega}{dt} = P_{ref} - P - D(\omega - \omega_0)$$
$$\frac{d\theta}{dt} = \omega$$

其中 $J$ 为虚拟惯量，$D$ 为阻尼系数。

## EMT 仿真建模

### 详细开关模型

保留所有开关器件的导通/关断动态，适用于暂态稳定性分析和控制参数验证，计算量较大。

### 平均值模型（AVM）

忽略开关纹波，保留 GFM 控制外特性，适用于系统级稳定性分析和多机并联仿真。

### 适用边界

**适用条件**：
- 弱电网（SCR ≤ 3）或孤岛系统
- 高比例新能源电力系统
- 需要惯量支撑的黑启动场景
- 多机并联运行

**失效边界**：
- 过载导致电流限幅，GFM 退化为电流源
- 功角失稳（暂态稳定性问题）
- 多机间同步振荡
- 平均值模型在限幅非线性工况下精度下降

### 量化性能边界

GFM 变流器 EMT 仿真精度取决于下垂/VSM 控制参数、电压电流环设计和非线性限幅策略。以下汇总可引用的量化数据：

**黑启动与暂态性能**：Nguyen (2021) 在 PSCAD 中实现了光伏-储能混合 GFM 电站的黑启动控制，7 步黑启动在 18 s 内完成，稳态电压误差小于 1%，辅机负载切换后电压恢复时间小于 0.2 s。

**RMS 建模充分条件**：Misyris (2021) 证明了当外环增益满足时间尺度分离充分条件且 SCR ∈ [1,3] 时，RMS 模型与 EMT 的相对误差小于 3%；违背条件时 RMS 预测错误率达 100%。计及电压下垂耦合使相位裕度提升约 14-16°，准确率从 62% 提升至 98%（SCR=1.2）。RMS 计算时间较 EMT 缩短 80-90%。

**初始化与稳态精度**：Allabadi (2024) 在 CIGRE B4 MTDC 基准系统中验证了构网型 VSC 的初始化方法，初始化时间较传统潮流法减少 6.9 倍。Jiang (2025) 通过 dq0 动态频率扫描得到电压源型 VSG 的临界短路比（CSCR）约 3.7，振荡频率 1.15 Hz。

**实时仿真实现**：Wu (2023) 在 CPU-FPGA 异构平台上实现了 VSG 并网逆变器实时仿真，FPGA 1 μs 小步长电路 + CPU 100 μs 大步长 VSG 控制，与 Simulink 离线仿真对比验证波形一致性。

**数据缺口声明**：GFM 变流器的详细开关模型与平均值模型在故障穿越、限幅非线性、多机并联等方面缺乏统一的量化对比基准。不同 GFM 控制策略（下垂、VSM、匹配控制、VOC）在同一测试条件下的性能比较数据不足。

## 相关模型
- [[gfm-inverter-model|构网型变流器]] - GFM 详细中文页面
- [[gfl-inverter-model|跟网型变流器]] - GFL 与 GFM 对比
- [[vsc-model|VSC模型]] - 换流器主电路
- [[bess-model|电池储能]] - 储能 GFM

## 相关方法
- [[droop-control-model|下垂控制]] - 功率均分策略
- [[average-value-model|平均值模型]] - GFM 平均值简化
- [[pll-model|锁相环]] - 对比 GFM 无 PLL
- [[multirate-method|多速率方法]] - 多 GFM 并行仿真

---

*本页面遵循学术严谨性原则，所有技术细节均基于同行评议的学术文献。*
