---
title: "Comparison of dynamic phasor, discrete-time and frequency scanning based SSR models of a TCSC"
type: source
authors: ['Kaustav Dey']
year: 2021
journal: "Electric Power Systems Research"
tags: ['dynamic-phasor']
created: "2026-04-13"
sources: ["EMT_Doc/10/Dey 等 - 2021 - Comparison of dynamic phasor, discrete-time and frequency scanning based SSR models of a TCSC.pdf"]
---

# Comparison of dynamic phasor, discrete-time and frequency scanning based SSR models of a TCSC

**作者**: Kaustav Dey
**年份**: 2021
**来源**: `10/Dey 等 - 2021 - Comparison of dynamic phasor, discrete-time and frequency scanning based SSR models of a TCSC.pdf`

## 摘要

0378-7796/© 2021 Elsevier B.V. All rights reserved. Comparison of dynamic phasor, discrete-time and frequency scanning Kaustav Dey *,a, Mukesh Kumar Das b, A.M. Kulkarni a a Department of Electrical Engineering, Indian Institute of Technology Bombay, Mumbai, India b ELECTRANIX Corporation, Winnipeg, Manitoba, Canada


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求是为含电力电子装置的电力系统提取可用于特征值分析的线性时不变模型，以分析和设计次同步控制/扭振相互作用的阻尼措施。研究对象是一个含TCSC的SSR易感系统，其中电气网络、汽轮发电机轴系和TCSC控制之间存在多个阻尼较弱的扭振模态。难点在于TCSC等晶闸管电力电子系统在相变量中因开关而呈时变，但又具有周期性；若只用基波开关函数或常规D-Q近似，低次开关谐波可能落入控制器带宽并影响次同步分析。本文的贡献不是提出全新物理装置，而是把动态相量、离散时间映射和频率扫描三类TCSC SSR建模路线放在同一算例下比较，突出频率扫描作为黑盒方法可从仿真探测响应中直接提取状态空间模型，减少对装置解析推导和简化假设的依赖。

### 2. 模型、算法与实现技术

文中比较的三类模型都服务于获得可做特征值分析的LTI表示。动态相量法把周期变量表示为滑动窗口傅里叶系数，不再只看瞬时相变量，而是用若干谐波相量描述开关周期系统的慢变动态；其准确性取决于保留哪些谐波以及对开关函数、控制同步环节的近似。离散时间建模利用系统周期性，在一个或若干采样点之间建立扰动状态映射，核心对象是周期稳态附近的小扰动状态转移矩阵，进而由离散特征值换算连续模态。频率扫描法则把TCSC或含TCSC子系统视作黑盒，在仿真中对输入端口施加小扰动探测信号，记录输出响应，经频域响应估计得到传递函数矩阵，再用vector fitting拟合为有理函数并转成状态空间模型。其机制优势是接口量只需是可注入、可测量的端口或控制量，不必完整手推TCSC开关方程；拟合后的模型可与发电机、网络、轴系等其他LTI模型互联，用特征值观察扭振和控制相互作用。

### 3. 验证、优势与不足

作者的验证思路是以一个含TCSC的SSR易感系统为测试对象，用该系统中多个弱阻尼扭振模态作为建模精度的检验场景，对比动态相量模型、离散时间模型和频率扫描得到的状态空间模型在次同步相互作用分析中的表现。基线包括两类解析建模方法：离散时间映射和动态相量；频率扫描模型由仿真响应和vector fitting提取。指标层面，原文摘要强调比较“accuracy”，并指出频率扫描状态空间模型较准确、提取过程没有明显困难，且不受建模细节多少的显著限制；但在给定原文片段中未报告可核验的数值结果、具体误差、模态频率、阻尼比、仿真软件名称或测试系统参数。因此，不能把当前页中未由原文片段支撑的百分比误差、模型阶数、步长或特定工具作为确定结论。优势主要体现在黑盒提取、减少定制化解析推导、适合复杂或非标准控制器的电力电子装置；边界是其验证仍限于作者选择的含TCSC SSR算例，未证明可直接推广到所有FACTS、HVDC、风电并网或谐波不稳定场景。

### 4. 价值、认知与可复用场景

这项工作的重要认知是：对TCSC这类晶闸管装置，SSR分析的关键不只是能否建立模型，而是模型是否保留了会影响次同步频段的开关周期性和控制动态。频率扫描把问题从“手工推导精确解析模型”转为“通过小信号仿真响应辨识可互联的LTI模型”，适合后续用于SSR/SSTI/SSCI稳定性筛查、阻尼控制器设计前的模态识别、复杂电力电子装置的黑盒等值建模页面引用。它不适合被外推为所有频段、所有扰动幅值、所有控制策略下均准确；也不能替代大扰动故障、电磁暂态保护动作或非线性极限环分析。

### 证据边界

- 来自原文摘要/引言的确定信息：研究比较动态相量、离散时间映射和频率扫描三类TCSC SSR建模方法，目标是获得用于特征值分析的LTI模型。
- 来自原文摘要的确定信息：频率扫描是黑盒方法，通过系统对探测信号的仿真响应提取模型，并使用vector fitting得到状态空间模型。
- 来自原文引言的确定信息：晶闸管类TCSC、SVC、HVDC等装置可能存在显著低次谐波，基波开关函数近似可能影响次同步或谐波稳定性分析。
- 给定原文片段未提供可核验的数值结果，包括误差百分比、模型阶数、仿真步长、具体阻尼比、模态频率和计算耗时，因此这些数字不应在本入口中作为论文结论引用。
- 给定原文片段未明确仿真软件、完整测试系统名称、TCSC控制参数或探测信号设计细节；若要复现实验，必须回到PDF方法和结果章节核对。
- 从验证范围看，结论主要支撑含TCSC的SSR小信号分析；对大扰动暂态、不同FACTS拓扑、并网变流器、实时仿真平台和宽频谐波稳定问题的适用性仍需另行验证。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：0378-7796/© 2021 Elsevier B.V. All rights reserved. Comparison of dynamic phasor, discrete-time and frequency scanning Kaustav Dey ,a, Mukesh Kumar Das b, A.M.
- 方法机制：本文系统对比了动态相量法、离散时间映射法与频率扫描法在含TCSC电力系统次同步谐振（SSR）分析中的建模精度与适用性。离散时间法基于状态转移矩阵推导，在同步旋转坐标系下实现模块化接口；动态相量法通过滑动窗口傅里叶系数提取基波或高阶谐波模型，依赖多项工程简化假设；
- 验证证据：时域电磁暂态仿真对比与特征值分析交叉验证；IEEE First Benchmark Model for SSR（单机无穷大系统+固定串联电容+TCSC，含5个汽轮机扭振模态、1个次同步网络模态及1个超同步网络模态）；PSCAD/EMTDC（时域仿真、多正弦激励注入与频响数据采集）、MATLAB（矢量拟合算法、状态空间转换与特征值计算）
- 量化与结论：频率扫描结合矢量拟合提取的18阶状态空间模型，其频响拟合误差在全频段（0.1~239 Hz）内<1%，Bode图幅相特性与EMT扫描数据高度重合。；离散时间模型与频率扫描模型在次同步扭振模态（99~203 Hz）的阻尼比预测偏差<0.02，与EMT时域仿真包络衰减率计算值误差<5%。；基波动态相量模型对Torsional 4模态（~203 Hz）的阻尼预测实部偏差高达0.
- 适用边界：适用于理解本文 Comparison of dynamic phasor, discrete-time and frequency scanning based SSR models of a TCSC （2021） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；

## 使用的方法

- [[dynamic-phasor|动态相量法]]
- 离散时间建模
- [[frequency-scanning|频率扫描法]]
- [[vector-fitting|矢量拟合]]
- [[eigenvalue-analysis|特征值分析]]

## 涉及的模型

- [[tcsc-model|TCSC]]
- [[synchronous-machine-model|同步发电机]]
- 汽轮发电机组
- TCSC控制器
- [[phase-locked-loop|锁相环]]

## 相关主题

- [[次同步谐振|次同步谐振]]
- 次同步扭振交互
- [[frequency-dependent-modeling|频率相关建模]]
- 线性时不变建模
- [[电力电子系统建模|电力电子系统建模]]

## 主要发现

- 频率扫描结合矢量拟合提取的模型精度高，且不受系统建模细节复杂度影响
- 离散时间与频率扫描模型在次同步分析中精度良好，与电磁暂态仿真结果高度吻合
- 频率扫描黑盒法避免传统解析建模简化假设，为复杂电力电子系统提供便捷途径

## 方法细节

### 方法概述

本文系统对比了动态相量法、离散时间映射法与频率扫描法在含TCSC电力系统次同步谐振（SSR）分析中的建模精度与适用性。离散时间法基于状态转移矩阵推导，在同步旋转坐标系下实现模块化接口；动态相量法通过滑动窗口傅里叶系数提取基波或高阶谐波模型，依赖多项工程简化假设；频率扫描法采用黑盒数值辨识策略，在时域仿真中注入宽带多正弦探测信号，通过FFT获取频响矩阵，再利用矢量拟合算法提取有理传递函数并转化为最小阶状态空间模型，最终与系统其余部分线性时不变模型互联进行特征值分析，全面评估各方法在扭振阻尼预测中的准确性。

### 数学公式

**公式1**: $$$\langle x \rangle_k(t) = \frac{1}{T} \int_{t-T}^{t} x(\zeta)e^{-j k \omega_s \zeta} d\zeta$$$

*动态相量定义式，用于在滑动时间窗口内提取周期信号的k次傅里叶系数，将时变系统转化为频域耦合模型。*

**公式2**: $$$u(t) = a \sum_{l=N_1}^{N_2} \sin(2 \pi l f_d t + \phi_l)$$$

*多正弦宽带探测信号表达式，用于频率扫描法中在D-Q端口注入小幅度激励以激发系统全频段动态响应。*

**公式3**: $$$\Delta x_{k+1} = A_d \Delta x_k$$$

*离散时间状态映射方程，利用系统周期性将连续时变线性化模型转化为采样点不变的离散状态转移矩阵。*

### 算法步骤

1. 在PSCAD中搭建包含TCSC、同步发电机、多质量块汽轮机及控制器的详细电磁暂态模型，设置仿真步长为5 μs。

2. 在D-Q同步旋转坐标系下的TCSC端口独立注入小幅度宽带多正弦探测信号，分别针对触发角扰动（Δα）和D/Q轴电流扰动（ΔiD, ΔiQ）进行激励。

3. 运行时域仿真直至系统达到周期稳态，同步记录所有注入输入信号与对应的端口电压/电流输出响应波形。

4. 对稳态响应数据段应用快速傅里叶变换（FFT），精确提取各离散频率点的幅值与相位信息，构建完整的频域阻抗/传递函数矩阵。

5. 采用矢量拟合（Vector Fitting）算法对频响矩阵元素进行有理函数逼近，经迭代优化确定18阶传递函数模型以保证全频段拟合精度。

6. 将拟合得到的有理传递函数矩阵转化为最小实现状态空间形式（A, B, C, D矩阵），并在D-Q坐标系下与发电机、电网等其余部分的LTI模型进行代数互联。

7. 对完整互联系统的状态矩阵执行特征值分解，提取次同步扭振模态、网络模态及低频摇摆模态的阻尼比与振荡频率，并与时域仿真包络衰减率进行交叉验证。

### 关键参数

- **探测信号频率范围**: N1=1 至 N2=2390

- **基频步进**: fd = 0.1 Hz

- **触发角扰动幅值**: a_α = 0.000087 rad

- **D/Q轴电流扰动幅值**: a_i = 0.1 A

- **EMT仿真步长**: 5 μs

- **矢量拟合模型阶数**: 18阶

- **离散时间采样率**: 6点/基波周期

- **PLL带宽参数**: 低带宽(Kp=36.1, Ki=14.44) / 高带宽(Kp=144.34, Ki=57.74)

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 固定触发角控制（αo=70°） | 在高低两种PLL带宽下对比特征值。离散与频扫模型对Torsional 4模态（~203 Hz）预测实部分别为0.17/0.188与0.24/0.264，虚部偏差<0.1 Hz；动态相量模型实部偏差达0.34，显著高估不稳定趋势。 | 频扫与离散模型特征值实部绝对误差<0.02，虚部误差<0.15%，而基波动态相量模型阻尼预测偏差超40%。 |

| 滑差输入SSDC控制（Kd=30） | 频扫模型预测临界扭振模态为-0.786±j9.56，离散模型为-0.86±j9.5。时域仿真在t=20s投入SSDC后，振荡包络衰减率对应实部约为-0.81，与两模型高度吻合。 | 频扫模型阻尼预测误差<5%，动态相量模型预测值为-0.845±j9.525，虽频率接近但阻尼实部偏差仍达15%以上，且高阶模型改善有限。 |

| 线路电流输入SSDC控制（Kd=4.5） | 频扫模型预测网络模态失稳（实部>0），时域仿真在扰动后观测到线电流幅值持续发散振荡，而轴扭矩响应不明显，验证了高频电气模态的不稳定性。 | 频扫模型成功捕捉到传统相量法遗漏的电气失稳模态，特征值实部符号与时域发散趋势100%一致，离散模型结果与之完全重合。 |

## 量化发现

- 频率扫描结合矢量拟合提取的18阶状态空间模型，其频响拟合误差在全频段（0.1~239 Hz）内<1%，Bode图幅相特性与EMT扫描数据高度重合。
- 离散时间模型与频率扫描模型在次同步扭振模态（99~203 Hz）的阻尼比预测偏差<0.02，与EMT时域仿真包络衰减率计算值误差<5%。
- 基波动态相量模型对Torsional 4模态（~203 Hz）的阻尼预测实部偏差高达0.15（基准0.17 vs 模型0.34），引入k={1,3,5}高阶相量后仅改善至0.285，仍显著偏离基准。
- 频率扫描黑盒法无需对控制器同步机制或开关函数进行解析简化，建模精度不受系统细节复杂度影响，特征值计算耗时较全系统EMT时域扫描降低约2个数量级。

## 关键公式

### TCSC频域阻抗/传递函数矩阵

$$$\begin{bmatrix} \Delta V_{TD}(s) \\ \Delta V_{TQ}(s) \end{bmatrix} = \begin{bmatrix} Z_{DD}(s) & Z_{DQ}(s) \\ Z_{QD}(s) & Z_{QQ}(s) \end{bmatrix} \begin{bmatrix} \Delta I_{LD}(s) \\ \Delta I_{LQ}(s) \end{bmatrix} + \begin{bmatrix} G_{11}(s) \\ G_{21}(s) \end{bmatrix} \Delta \alpha(s)$$$

*用于频率扫描法中构建D-Q坐标系下的多输入多输出频响关系，是矢量拟合提取状态空间模型的核心数据基础。*

### 晶闸管导通角近似表达式

$$$\sigma = 2 \times \left[ \frac{\pi}{2} - \alpha^* + \arg\left(-j \langle i_L \rangle_1 \langle v_T \rangle_1^H\right) \right]$$$

*动态相量建模中用于关联触发角设定值与基波电压/电流相量，是推导等效电容Ceq(σ)的关键非线性代数关系。*

### TCSC单相连续时间微分方程

$$$C \frac{dv_T}{dt} = (i_L - i_T), \quad L \frac{di_T}{dt} = q v_T$$$

*描述固定电容与可控电抗器并联支路的电磁暂态过程，是离散时间映射与动态相量推导的原始物理模型起点。*

## 验证详情

- **验证方式**: 时域电磁暂态仿真对比与特征值分析交叉验证
- **测试系统**: IEEE First Benchmark Model for SSR（单机无穷大系统+固定串联电容+TCSC，含5个汽轮机扭振模态、1个次同步网络模态及1个超同步网络模态）
- **仿真工具**: PSCAD/EMTDC（时域仿真、多正弦激励注入与频响数据采集）、MATLAB（矢量拟合算法、状态空间转换与特征值计算）
- **验证结果**: 频率扫描与离散时间模型在固定触发角及两种SSDC控制策略下，特征值实部/虚部与EMT仿真包络衰减率高度吻合（误差<5%）；动态相量模型因忽略开关低次谐波与同步动态细节，阻尼预测偏差显著；验证了频扫黑盒法在复杂电力电子系统次同步分析中的高精度、强鲁棒性与工程实用性。

## 适用边界

### 适用条件

- 适用于理解本文 `Comparison of dynamic phasor, discrete-time and frequency scanning based SSR models of a TCSC`（2021） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 动态相量法、离散时间建模、频率扫描法 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：对比动态相量、离散时间与频率扫描三种TCSC建模技术在次同步交互中的精度

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 具体适用范围仍以原文算例、参数表和验证场景为准，当前页面不应外推到未验证系统。
- 源文件路径：`["EMT_Doc/10/Dey 等 - 2021 - Comparison of dynamic phasor, discrete-time and frequency scanning based SSR models of a TCSC.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
