---
title: "Determination of the saturation curve of power transformers by processing transient measurements"
type: source
authors: ['Toussaint Canal']
year: 2021
journal: "Electric Power Systems Research, 195 (2021) 107153. doi:10.1016/j.epsr.2021.107153"
tags: ['transformer']
created: "2026-04-13"
sources: ["EMT_Doc/12/1-s2.0-S0378779621001346-main.pdf"]
---

# Determination of the saturation curve of power transformers by processing transient measurements

**作者**: Toussaint Canal
**年份**: 2021
**来源**: `12/1-s2.0-S0378779621001346-main.pdf`

## 摘要

0378-7796/© 2021 Elsevier B.V. All rights reserved. Determination of the saturation curve of power transformers by processing Toussaint Canal *, François-Xavier Zgainski, Vincent-Louis Renouard EDF-DTG (General Technical Department), chemin de l’´etang, 38950 St-Martin-Le-Vinoux, France The sudden energization of large power transformers may lead to the saturation of the magnetic core and induce

## 核心贡献


- 提出基于现场投切暂态测量数据辨识变压器饱和磁化曲线的方法，突破空载试验局限。
- 利用三相投切时至少一相未饱和特性推导励磁电流，重构完整饱和曲线。
- 提升低频电磁暂态模型精度，准确预测弱电网下励磁涌流与谐振过电压。


## 使用的方法


- [[t型等效电路法|T型等效电路法]]
- [[暂态测量数据处理|暂态测量数据处理]]
- [[饱和曲线辨识|饱和曲线辨识]]
- [[励磁电流分离法|励磁电流分离法]]
- [[现场投切试验|现场投切试验]]


## 涉及的模型


- [[电力变压器|电力变压器]]
- [[ynd11变压器|Ynd11变压器]]
- [[t型等效模型|T型等效模型]]
- [[非线性励磁电感|非线性励磁电感]]
- [[空芯电感|空芯电感]]


## 相关主题


- [[变压器投切暂态|变压器投切暂态]]
- [[励磁涌流分析|励磁涌流分析]]
- [[谐振过电压|谐振过电压]]
- [[低频暂态仿真|低频暂态仿真]]
- [[饱和特性建模|饱和特性建模]]
- [[核电站电压恢复|核电站电压恢复]]


## 主要发现


- 传统模型高估饱和电感致过电压约束低估30%，新方法显著修正该误差。
- 基于现场投切数据重构的饱和曲线可准确复现三相最大励磁涌流峰值。
- 改进模型能有效支撑1kHz以下低频暂态过程的风险评估与仿真验证。



## 方法细节

### 方法概述

本文提出一种基于现场投切暂态测量数据辨识三相电力变压器完整饱和磁化曲线的方法。该方法突破传统空载试验仅能获取线性及低饱和区参数的局限，利用三相投切过程中至少一相始终处于未饱和状态的物理特性，设计算法从三相线电流中分离出三角形绕组环流，进而精确计算各相励磁电流。结合高压侧电压测量值与T型等效电路参数，通过积分运算重构磁链-励磁电流关系曲线，并利用出厂空载试验数据校准积分常数。针对深度饱和区，采用最小二乘法拟合线性段斜率以获取饱和电感。通过对多次独立投切试验结果进行统计学处理，最终建立高保真、低保守度的低频电磁暂态变压器模型，显著提升励磁涌流与谐振过电压的预测精度。

### 数学公式


**公式1**: $$$I_{mag,i} = J_i - I_{delta}$$$

*励磁电流分离公式，通过扣除三角形绕组环流$I_{delta}$从线电流$J_i$中提取各相励磁电流*


**公式2**: $$$V_{mag,i}(t) = V_{HV,i}(t) - L_{HV} \frac{dJ_i}{dt} - R_{HV} J_i(t)$$$

*励磁支路电压计算公式，从高压侧测量电压中扣除漏感与漏阻抗压降*


**公式3**: $$$\phi_i(t) = -\int V_{mag,i}(t) dt + C_i$$$

*磁链重构公式，对励磁电压积分并引入积分常数$C_i$以消除初始残磁与合闸相位影响*


**公式4**: $$$\phi_{sat} = \phi_r \frac{B_{sat}}{B_r}$$$

*饱和磁链阈值计算公式，基于额定磁链与铁芯材料饱和磁密比值得出*


**公式5**: $$$\bar{L}_{sat} \pm k\sigma\sqrt{1+\frac{1}{n}}$$$

*基于Student-t分布的饱和电感预测区间公式，用于量化多次试验的统计不确定性*


### 算法步骤

1. 采集投切暂态期间高压侧三相电压$V_{HV,i}$与线电流$J_i$，采样率设定为5 kHz。

2. 基于“任意时刻至少一相未饱和”特性，动态比较三相电流：若两相电流相等，则该值即为Delta环流$I_{delta}$；若三相均不等，则追踪前一时刻未饱和相的电流作为当前$I_{delta}$。

3. 利用公式$I_{mag,i} = J_i - I_{delta}$逐点计算各相瞬时励磁电流。

4. 结合已知高压侧漏感$L_{HV}$与电阻$R_{HV}$，计算各相励磁支路电压$V_{mag,i}(t)$。

5. 对$V_{mag,i}(t)$进行数值积分得到原始磁链曲线，引入垂直偏移积分常数$C_i$。

6. 绘制$\phi$-$I_{mag}$散点云并进行滤波平滑，垂直平移曲线使其末端与出厂空载试验最后一点重合，从而唯一确定$C_i$。

7. 根据变压器额定电压与频率计算额定磁链$\phi_r$，结合铁芯额定磁密$B_r$与饱和磁密$B_{sat}$计算饱和磁链阈值$\phi_{sat}$。

8. 筛选$\phi > \phi_{sat}$的数据点，采用一阶多项式最小二乘回归（如MATLAB polyfit）拟合直线斜率，得到单次试验的饱和电感$L_{sat}$。

9. 汇总多次独立试验的$L_{sat}$值，计算均值与标准差，利用Student-t分布构建95%预测区间，输出低/中/高置信度饱和曲线供EMT仿真调用。


### 关键参数

- **采样率**: 5 kHz

- **变压器额定容量**: 96 MVA

- **电压等级**: 410 kV / 6.8 kV (Ynd11)

- **高压侧漏感$L_{HV}$**: 0.156 H

- **高压侧电阻$R_{HV}$**: 3.11 Ω

- **额定磁密$B_r$**: 1.65 T ± 8%

- **饱和磁密$B_{sat}$**: 2.0 T ± 2%

- **制造商空芯电感**: 1.115 H (±20%)



## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 96 MVA辅变投切暂态EMTP仿真对比 | 使用现场辨识饱和曲线与传统理论曲线分别进行投切仿真。传统模型因高估饱和电感导致过电压约束被严重低估。 | 采用现场辨识曲线后，最大励磁涌流峰值降低9%，相间谐振过电压峰值降低4%，有效修正了传统模型约30%的电压约束低估误差。 |



## 量化发现

- 算法提取的励磁电流与EMTP理论计算值总误差仅为0.6%。
- 基于9次有效投切试验，饱和电感$L_{sat}$均值为0.833 H，标准差0.053 H，95%预测区间为±6.3%。
- 传统方法依赖制造商空芯电感估算的$L_{sat}$约为0.959 H，较实测均值高估约15.1%。
- 饱和电感每高估10%，将导致投切过电压约束低估约30%。
- 改进模型适用于1 kHz以下低频电磁暂态仿真，能显著降低传统保守模型的过度设计裕度。


## 关键公式

### 励磁电流分离公式

$$$I_{mag,i}(t) = J_i(t) - I_{delta}(t)$$$

*用于从三相线电流测量值中剥离三角形绕组环流，获取各相真实励磁电流*

### 磁链重构与校准公式

$$$\phi_i(t) = -\int \left( V_{HV,i}(t) - L_{HV} \frac{dJ_i}{dt} - R_{HV} J_i(t) \right) dt + C_i$$$

*通过电压积分与漏阻抗压降补偿获取磁链，并利用空载试验点校准积分常数以消除残磁影响*

### 饱和磁链阈值公式

$$$\phi_{sat} = \frac{V_r \sqrt{2}}{\omega} \cdot \frac{B_{sat}}{B_r}$$$

*界定铁芯进入完全线性饱和区的磁链起点，用于筛选回归数据点*

### 饱和电感统计预测区间公式

$$$\bar{L}_{sat} - k\sigma\sqrt{1+\frac{1}{n}} \leq L_{sat} \leq \bar{L}_{sat} + k\sigma\sqrt{1+\frac{1}{n}}$$$

*基于多次现场试验数据，利用Student-t分布量化饱和电感的置信范围，支撑风险评估*



## 验证详情

- **验证方式**: 现场投切试验测量数据与EMTP电磁暂态仿真对比验证
- **测试系统**: 法国1300 MW与1450 MW核电站96 MVA辅助变压器（Ynd11接线，410/6.8 kV）
- **仿真工具**: EMTP（电磁暂态仿真与算法验证）、MATLAB（polyfit最小二乘回归与统计分析）、现场录波装置（5 kHz采样）
- **验证结果**: 算法在EMTP仿真中验证误差<0.6%；基于20次现场试验中9次饱和数据重构的饱和曲线，使涌流与过电压仿真峰值分别降低9%和4%，显著降低传统保守模型的过度设计裕度，验证了方法在低频暂态风险评估中的工程实用性。
