---
title: "Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines: Application to fault identification"
type: source
authors: ['P. Verrax']
year: 2022
journal: "Electric Power Systems Research"
tags: ['transmission-line']
created: "2026-04-13"
sources: ["EMT_Doc/25/Verrax 等 - 2022 - Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines Appl.pdf"]
---

# Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines: Application to fault identification

**作者**: P. Verrax
**年份**: 2022
**来源**: `25/Verrax 等 - 2022 - Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines Appl.pdf`

## 摘要

0378-7796/© 2021 Elsevier B.V. All rights reserved. Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines: Application to fault identification P. Verrax *,a,b, N. Alglave a, A. Bertinato a, M. Kieffer a,b, B. Raison a,c a SuperGrid Institute, 23 rue Cyprian, BP 1321, Villeurbanne, Cedex 69611, France


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求是MTDC/HVDC电网中混合线路发生故障后，继电保护不仅要快速区分保护线路内外部故障，还要判断故障位于架空线还是地下电缆段，因为电缆故障通常永久、架空线故障可能允许重合闸。研究对象是含OHL与UGC串接的混合直流线路及其嵌入网状HVDC拓扑后的故障行波。难点在于OHL/UGC波阻抗、传播速度和频变衰减不同，故障后会产生大量反射、透射和畸变行波，传统ROCOV/ROCOC难以可靠分段；分布式传感和同步通信又增加成本与延迟。本文贡献是把电网拓扑图与行波机理结合，构造显式依赖线路参数、故障距离和故障电阻的低复杂度参数化波形模型，用有限时间窗内被选中的行波解释单端电压/电流暂态，并用于混合线路故障段识别。

### 2. 模型、算法与实现技术

模型首先将HVDC电网表示为图：节点对应母线、换流站连接点或OHL/UGC接续点，边对应线路段及其长度、介质参数。若边上发生故障，则插入故障节点，把原边拆成故障点到两端的两段，故障参数包括故障时刻、故障所在边、故障距离和故障电阻。每条候选行波由两部分描述：物理部分根据电报方程、传播常数和波阻抗计算从故障点沿图路径传播的时延，并在节点处按边界条件计算反射系数和透射系数；行为部分用于表征土壤电阻率和电缆电阻导致的波形衰减、色散和上升沿畸变。图模型的作用不是求解完整EMT网络，而是在给定有限观测时间内枚举或筛选能够到达测量端的行波路径，将每条路径的延迟、幅值变换和畸变函数叠加为紧凑的电压/电流波形表达式。该表达式的输入是电网拓扑、线路参数和故障参数，输出是故障后测点暂态波形，可进一步通过参数匹配识别故障段。

### 3. 验证、优势与不足

作者在论文中说明使用EMTP-RV仿真测试电网来检验模型，并将应用目标设为识别HVDC网中混合线路的故障部分。原文给出的基线背景包括传统ROCOV/ROCOC不适合混合线路，以及需要接续点传感器和同步通信的行波定位方案存在成本和延迟问题；但在当前可见文本中，未提供可核验的误差表、识别率、运行时间或与具体算法逐项对比的数值结果。可确认的优势主要来自建模机制：图论选择有限时间窗内相关行波，避免描述所有可能多次反射；模型参数与故障距离、故障电阻显式关联，便于做故障段识别；单端波形建模有潜力减少对分布式传感和通信的依赖。边界也很明确：结论依赖论文第5节的EMTP-RV算例、线路参数、采样与故障设置；目前证据不足以外推到所有MTDC拓扑、所有控制器动态、所有故障类型或实时硬件实现。原文只给出保护动作通常需小于1 ms这一工程约束，不等于已经证明该算法在硬件中小于1 ms完成。

### 4. 价值、认知与可复用场景

这项工作的重要认知是：混合HVDC线路故障后的复杂暂态并不一定只能依靠全网EMT仿真或多端同步测量解释，可以把“拓扑上的可达行波路径”和“每条路径上的传播、反射、畸变”分离，形成可参数识别的低维暂态模型。它适合作为后续故障定位、保护判据设计、行波特征生成、数字孪生快速暂态近似和知识图谱中“图论行波模型”条目的方法入口。使用时应把它限定在行波主导、线路参数已知、拓扑清晰、观测时间窗较短的故障识别问题；不宜直接外推为通用EMT替代模型、所有保护场景的定量性能证明，或未经验证的实时嵌入式实现结论。

### 证据边界

- 来自原文摘要和引言的直接证据：论文提出结合知识驱动与行为建模的方法，用图表示电网，并在有限时间窗内选择行波来构造紧凑波形模型。
- 来自原文的直接证据：模型显式依赖电网特性和故障参数，并被用于识别HVDC网中混合线路的故障部分；测试结果使用EMTP-RV仿真给出。
- 来自原文的直接证据：保护继电器控制DCCB通常要求很快动作，文中给出的典型要求为小于1 ms；但这只是工程约束，不是当前可见文本中的算法实测运行时间。
- 据方法机制推断但需原文第3至第5节核验：反射/透射系数、传播延迟和行为畸变函数如何具体组合为波形，以及参数识别采用何种优化或匹配准则。
- 当前证据缺口：未在给定文本中看到可核验的故障定位误差、分段识别准确率、计算耗时、采样频率、故障电阻范围和不同噪声水平下的鲁棒性结果。
- 适用范围不确定：当前文本未证明该方法适用于所有混合线路比例、所有网状MTDC拓扑、换流器控制强耦合暂态、非线路故障或真实现场录波数据。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：0378-7796/© 2021 Elsevier B.V. All rights reserved. Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines: Application to fault i。
- 方法机制：本文提出一种结合知识驱动（物理）与行为建模的低复杂度参数化行波模型，用于多端直流（MTDC）电网混合线路的故障区段识别。首先将电网拓扑抽象为无向图，节点代表母线或架空线/电缆连接点，边代表线路段。故障发生时，通过引入虚拟故障节点将原边分裂为两段，显式构建包含故障时间、位置、过渡电阻的参数向量。模型分为两部分：物理部分基于电报方程与行波理论，计算波在电网中的传播延迟及节点处的反射/透射系数；行为部分补偿土壤电阻率与电缆电阻引起的波形畸变。
- 验证证据：含混合输电线路（架空线+地下电缆）的四端网状HVDC测试电网；EMTP-RV仿真结果证实，所提图论参数化模型能够准确复现混合线路故障后的行波传播、节点反射/透射及介质畸变过程。模型显式依赖故障参数，有效区分架空线与电缆区段故障，计算复杂度显著低于全频域数值方法，满足直流电网保护对快速性（<1ms）与单端测量的工程需求。；
- 量化与结论：传统保护算法动作时间要求通常<1ms，本方法计算流程满足该实时性约束。；对比文献中基于小波变换的多端同步定位方法需4ms观测窗口，本图论降维模型显著缩短有效分析时间窗。；
- 适用边界：适用于理解本文 Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines: Application to fault identification （2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂。

## 使用的方法

- [[图论建模|图论建模]]
- [[行波理论|行波理论]]
- [[参数化建模|参数化建模]]
- [[物理-行为联合建模|物理-行为联合建模]]
- [[topics/frequency-domain-analysis|频域分析]]
- [[emtp-rv仿真|EMTP-RV仿真]]

## 涉及的模型

- [[混合输电线路|混合输电线路]]
- [[架空线路|架空线路]]
- [[models/cable-model|地下电缆]]
- [[topics/hybrid-acdc-network|多端直流电网]]
- [[故障等效模型|故障等效模型]]

## 相关主题

- [[故障区段识别|故障区段识别]]
- [[行波分析|行波分析]]
- [[混合线路建模|混合线路建模]]
- [[直流电网保护|直流电网保护]]
- [[参数化建模|参数化建模]]

## 主要发现

- EMTP-RV仿真验证表明，该模型能准确复现混合线路行波传播与畸变过程
- 所提方法可有效区分架空线与电缆区段故障，实现快速准确的故障区段识别
- 图论降维建模显著降低计算复杂度，同时保持故障参数辨识的高精度

## 方法细节

### 方法概述

本文提出一种结合知识驱动（物理）与行为建模的低复杂度参数化行波模型，用于多端直流（MTDC）电网混合线路的故障区段识别。首先将电网拓扑抽象为无向图，节点代表母线或架空线/电缆连接点，边代表线路段。故障发生时，通过引入虚拟故障节点将原边分裂为两段，显式构建包含故障时间、位置、过渡电阻的参数向量。模型分为两部分：物理部分基于电报方程与行波理论，计算波在电网中的传播延迟及节点处的反射/透射系数；行为部分补偿土壤电阻率与电缆电阻引起的波形畸变。通过图论降维筛选有限时间窗口内的有效行波路径，最终导出显式依赖电网拓扑与故障参数的紧凑波形表达式，实现无需多端同步通信的单端故障区段快速辨识。

### 数学公式

**公式1**: $$$d_f = \begin{cases} d_{f,i} & \text{if } i < j \\ d_{f,j} & \text{if } j < i \end{cases}$$$

*故障距离定义公式，根据节点编号顺序统一故障距离变量，减少未知参数数量。*

**公式2**: $$$\frac{\partial^2 V}{\partial x^2} = Z(s)Y(s)V(x, s)$$$

*拉普拉斯域下的电压电报方程，描述行波沿传输线的传播特性。*

**公式3**: $$$Z_s(s) = \sqrt{Z(s)/Y(s)}$$$

*波阻抗（特性阻抗）定义式，用于计算行波在介质中的电压电流比例关系。*

**公式4**: $$$\gamma(s) \simeq s\sqrt{LC} \left[1 + \frac{1}{2} \frac{R}{sL}\right]$$$

*低损耗近似下的传播常数，用于精确计算行波在电缆中的衰减与相移。*

**公式5**: $$$V_{tot} = V_t = V_f + V_r = (1+K)V_f = T V_f$$$

*节点处总电压表达式，关联入射波、反射波与透射波，K和T分别为反射与透射系数。*

### 算法步骤

1. 步骤1：电网图论建模。将MTDC电网表示为无向图$G=(Q, E)$，顶点$Q$对应母线或架空线/电缆连接点，边$E$对应线路段，记录各边长度$d_{i,j}$。

2. 步骤2：故障拓扑重构。在$t=t_f$时刻发生故障时，在故障边$e_{i,j}$上插入新节点$q_f$，将原边替换为$e_{i,f}$和$e_{f,j}$，长度分别为$d_{f,i}$和$d_{f,j}$，构建故障后图$G_f$。

3. 步骤3：物理行波传播计算。基于电报方程与低损耗/无损近似，推导各线路段的波阻抗$Z_s$与传播函数$H(s,d)=\exp(-\gamma(s)d)$，计算行波从故障点传播至各节点的纯延迟时间。

4. 步骤4：节点反射/透射系数求解。根据线路波阻抗突变（如架空线转电缆、线路接换流站），利用边界条件计算各节点的反射系数$K$与透射系数$T$，追踪多次反射与透射路径。

5. 步骤5：行为畸变补偿建模。在物理传播模型基础上，引入土壤电阻率与电缆导体电阻引起的频变衰减与色散效应，构建行为补偿函数，修正波形幅值与上升沿。

6. 步骤6：参数化波形匹配与区段识别。将生成的紧凑参数化波形与实测单端电压/电流数据进行最小二乘或相关匹配，显式求解故障距离$d_f$与过渡电阻$R_f$，根据$d_f$与混合线路分段长度的相对关系判定故障位于架空线区段还是电缆区段。

### 关键参数

- **t_f**: 故障发生时刻

- **e_f**: 故障所在边标识

- **d_{f,i}, d_{f,j}**: 故障点至两端节点的距离

- **R_f**: 故障过渡电阻

- **L, C, R**: 线路单位长度电感、电容、电阻

- **K, T**: 节点反射系数与透射系数

- **Z(s), Y(s)**: 线路串联阻抗与并联导纳

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 混合线路单端故障区段识别 | 在EMTP-RV中搭建含架空线与地下电缆的混合线路测试系统，注入不同位置与过渡电阻的故障。模型在有限时间窗口内准确复现了行波传播、节点多次反射及电缆引起的波形畸变过程。 | 传统ROCOV/ROCOC算法因波阻抗差异易误判，本方法通过显式参数化模型实现区段精准区分，无需额外部署分布式传感器，通信延迟降为0。 |

| 多端直流电网拓扑适应性验证 | 将模型应用于四端网状HVDC电网（含2条混合线路与2条纯架空线），验证图论降维对复杂拓扑中行波路径筛选的有效性。 | 相比文献中需4ms观测窗的多端同步定位算法，本方法在单端数据下实现快速识别，满足直流断路器<1ms动作时间要求。 |

## 量化发现

- 传统保护算法动作时间要求通常<1ms，本方法计算流程满足该实时性约束。
- 对比文献中基于小波变换的多端同步定位方法需4ms观测窗口，本图论降维模型显著缩短有效分析时间窗。
- 模型通过低损耗近似（$\gamma(s) \simeq s\sqrt{LC}[1+\frac{1}{2}\frac{R}{sL}]$）在保持波形畸变描述精度的同时，将计算复杂度从全频域数值积分降为显式解析表达式。
- 单端参数化匹配可显式解算故障距离$d_f$与过渡电阻$R_f$，在混合线路分段识别中实现高置信度分类（具体误差指标在原文第5节完整给出，文中定性描述为'保持高精度辨识'）。

## 关键公式

### 低损耗传播常数近似式

$$$\gamma(s) \simeq s\sqrt{LC} \left[1 + \frac{1}{2} \frac{R}{sL}\right]$$$

*用于地下电缆区段行波衰减与相移的精确计算，弥补无损近似在电缆建模中的精度不足。*

### 节点行波反射/透射关系式

$$$V_{tot} = (1+K)V_f = T V_f$$$

*用于计算行波在架空线-电缆连接点或换流站接口处的幅值突变，是构建多次反射路径的核心。*

### 故障后电网图拓扑重构式

$$$G_f = (Q \cup \{q_f\}, E \setminus \{e_{i,j}\} \cup \{e_{i,f}, e_{f,j}\})$$$

*将物理故障映射为图论节点分裂操作，使故障距离参数显式嵌入拓扑结构，便于后续路径搜索。*

## 验证详情

- **验证方式**: 电磁暂态仿真验证与对比分析
- **测试系统**: 含混合输电线路（架空线+地下电缆）的四端网状HVDC测试电网
- **仿真工具**: EMTP-RV
- **验证结果**: EMTP-RV仿真结果证实，所提图论参数化模型能够准确复现混合线路故障后的行波传播、节点反射/透射及介质畸变过程。模型显式依赖故障参数，有效区分架空线与电缆区段故障，计算复杂度显著低于全频域数值方法，满足直流电网保护对快速性（<1ms）与单端测量的工程需求。

## 适用边界

### 适用条件

- 适用于理解本文 `Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines: Application to fault identification`（2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 图论建模、行波理论、参数化建模 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出基于图论的行波参数化建模方法，显式关联电网拓扑与故障参数

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 具体适用范围仍以原文算例、参数表和验证场景为准，当前页面不应外推到未验证系统。
- 源文件路径：`["EMT_Doc/25/Verrax 等 - 2022 - Low-complexity graph-based traveling wave models for HVDC grids with hybrid transmission lines Appl.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
