---
title: "多有源桥型电力电子变压器简化电磁暂态等效模型"
type: source
authors: ['郑聪慧 等']
year: 2023
journal: "电力系统自动化"
tags: ['transformer']
created: "2026-04-13"
sources: ["EMT_Doc/35/郑聪慧 等 - 2022 - 多有源桥型电力电子变压器简化电磁暂态等效模型.pdf"]
---

# 多有源桥型电力电子变压器简化电磁暂态等效模型

**作者**: 郑聪慧 等
**年份**: 2023
**来源**: `35/郑聪慧 等 - 2022 - 多有源桥型电力电子变压器简化电磁暂态等效模型.pdf`

## 摘要


摘要：电力电子变压器是柔性直流配电网的关键设备，其高频特征导致仿真步长小，在多有源桥等 场合下其详细电磁暂态仿真效率依然较低，需要进行提速。文中提出了一种级联 H 桥型多有源桥 电 力 电 子 变 压 器 简 化 电 磁 暂 态 等 效 模 型 ，分 析 了 多 有 源 桥 的 结 构 特 征 。 对 于 级 联 H 桥 慢 变 电 路 ， 采用开关函数模型划分电路状态；对于多有源桥快变电路，以广义状态空间平均法为基础，实现傅 里叶分解并保留关键次谐波特征的等效。此外，提出了不同级联方式下端口电气值处理方法，在保 留精度的前提下提升仿真加速比。在 PSCAD/EMTDC 中实现了输入串联输出并联型多有源桥电 力电子变压器的详细模型和简化等效模型建模。仿真结果表明，与详细模型相比，简化电磁暂态等 效模型具有相似的精度和更高的效率。 关键词：简化电磁暂态仿真；电力电子变压器；多有源桥；级联 H 桥；广义状态平均法；输入 串联输出并联；直流配电网


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

实际需求来自柔性直流/交直流混合配电网中电力电子变压器（PET）的电磁暂态仿真：PET含高频链和大量功率开关，详细开关级模型要求很小步长，放到多模块、多端口系统中会使仿真效率难以支撑控制、保护和系统暂态研究。本文研究对象是级联H桥-多有源桥（CHB-MAB）型PET，算例聚焦张家口崇礼PET中的输入串联输出并联（ISOP）型CHB-MAB变换器。难点在于该拓扑同时含慢变CHB交流/直流变换环节和快变MAB高频隔离DC/DC环节，且MAB多端口耦合、模块串并联接口复杂；若简单平均化，可能丢失内部动态，若保留详细开关，又受10 kHz级高频开关限制。本文贡献不是单纯“平均化”，而是把CHB慢变部分与MAB快变部分分开处理：CHB用开关函数划分状态，MAB用广义状态空间平均法对状态变量和含开关函数的微分方程做傅里叶分解，并保留关键次谐波；同时给出串联侧电压源叠加、并联侧总电流输出等端口电气量处理方式，使单元等效能嵌入ISOP多模块PET仿真。

### 2. 模型、算法与实现技术

本文提出的是面向CHB-MAB型PET的简化电磁暂态等效模型。建模从单个MAB单元出发，核心状态量包括高频变压器等效漏感电流iL1、高压侧电容电压UC1、低压侧电容电压UC4；外部接口量包括高压侧输入电流I1、低压侧输出电流I2以及与端口相连的电压、电流。MAB的时域方程先由电感、电容微分关系建立：漏感电流由原副边方波电压差决定，电容电压由端口电流与桥臂电流差决定。随后用原边和副边H桥开关函数s1(t)、s2(t)把UC1、UC4、iL1映射为高频变压器两侧电压uH、uL以及桥臂电流iLH、iLL，从而形成含周期开关函数的状态空间方程dP/dt=SP+I。广义状态空间平均法的作用是把状态量和周期系数展开为傅里叶分量，将开关瞬时切换问题转化为谐波状态演化问题；通过保留基波及关键低次谐波、忽略高频分量，减少需要显式求解的开关细节。CHB部分因载波频率相对较低，被作为慢变电路，用开关函数模型描述载波移相SPWM下的状态划分。对于ISOP连接，串联输入侧不逐个保留全部内部开关节点，而按模块端口电压等效叠加；并联输出侧汇总各模块输出电流，形成可接入PSCAD/EMTDC网络求解的等效接口。

### 3. 验证、优势与不足

作者在PSCAD/EMTDC中分别建立了ISOP型CHB-MAB PET的详细电磁暂态模型和简化等效模型，并以崇礼PET拓扑为测试系统进行对比。基线是包含实际开关动作的详细模型；简化模型则采用CHB开关函数状态划分、MAB广义状态空间平均及端口串并联等效处理。原文摘要和引言说明比较对象为关键电气量波形、动态性能、仿真效率，但当前提供文本未给出可核验的误差百分比、加速比、仿真步长对比表或具体运行工况表，因此不能把“更高效率”扩展成定量结论。优势主要体现在机制上：模型避免逐个解析MAB高频开关边沿，同时又不像普通平均模型那样完全抹去高频链的主要谐波特征；串联侧和并联侧接口处理使单MAB单元等效可以扩展到ISOP多模块拓扑。适用边界也来自验证范围：验证集中在CHB-MAB型、单移相调制、ISOP连接和PSCAD/EMTDC离线电磁暂态仿真；未能从现有文本确认其对其他MAB调制策略、非ISOP连接、故障穿越、器件非理想特性、控制器离散采样、实时仿真步长或硬件在环平台的有效性。Gibbs现象被作者认为周期平均误差较小，但当前材料未展示其对极端暂态边沿或保护判据的影响评估。

### 4. 价值、认知与可复用场景

这项工作的价值在于给出了一种理解CHB-MAB型PET仿真瓶颈的分层建模思路：不是把整个PET统一做粗平均，也不是保留全开关细节，而是按频率和能量接口把慢变CHB、快变MAB及串并联端口分别等效。它适合用于大规模PET接入配电网的离线EMT仿真、系统级控制策略初筛、正常运行和一般动态过程分析，也可被后续“高频链变换器平均模型”“MAB多端口等效”“ISOP模块聚合建模”等页面复用。它不适合直接外推为器件级损耗、开关应力、保护动作微秒级判据或未经验证拓扑的通用模型；若研究目标依赖开关瞬态尖峰、死区、寄生参数或故障初始边沿，仍需详细模型或重新校核等效误差。

### 证据边界

- 来自原文的明确信息：研究对象为CHB-MAB型PET，算例为崇礼PET的ISOP型CHB-MAB变换器，仿真平台为PSCAD/EMTDC，对比对象为详细电磁暂态模型。
- 来自原文的明确信息：MAB部分IGBT控制信号频率通常为1~20 kHz，文中单移相调制采用10 kHz、占空比0.5方波；CHB载波频率通常为600 Hz及以下，因此被划分为慢变电路。
- 来自原文的明确信息：方法结合开关函数模型和广义状态空间平均法，对MAB状态变量及微分方程进行傅里叶分解，并保留关键次谐波特征。
- 当前文本未提供可核验的误差数值、加速比、仿真步长设置、计算耗时表或波形误差指标，因此只能表述为作者报告“相似精度和更高效率”，不能量化比较。
- 关于串联侧电压源叠加、并联侧总电流输出的端口处理来自原文引言和摘要，但当前材料未展示完整推导及多种连接方式下的全部公式。
- 从验证范围看，模型尚未在当前文本中证明适用于其他拓扑、其他调制方式、故障工况、实时仿真、硬件在环或包含器件寄生与死区的开关级问题。
<!-- deep-review:end -->
## 核心贡献


- 问题定位：摘要：电力电子变压器是柔性直流配电网的关键设备，其高频特征导致仿真步长小，在多有源桥等 场合下其详细电磁暂态仿真效率依然较低，需要进行提速。文中提出了一种级联 H 桥型多有源桥 电 力 电 子 变 压 器 简 化 电 磁 暂 态 等 效 模 型 ，分 析 了 多 有 源 桥 的 结 构 特 征 。
- 方法机制：提出级联H桥型多有源桥(MAB)电力电子变压器简化电磁暂态等效模型，采用快慢变电路分离策略：针对级联H桥(CHB)慢变电路（载波频率≤600Hz）采用开关函数模型进行电路状态划分；针对多有源桥快变电路（开关频率1-20kHz）基于广义状态空间平均法(GSSA)建立时域非线性微分方程，通过傅里叶分解保留关键次谐波特征实现等效；
- 验证证据：仿真对比验证（简化电磁暂态等效模型与详细电磁暂态模型对比）；张家口市崇礼区智能电网综合示范工程PET拓扑（ISOP型CHB-MAB变换器），包含级联多电平AC/DC变流器及含高频隔离变压器的MAB型DC/DC变换器，采用输入串联输出并联连接方式；
- 量化与结论：MAB部分开关频率：10 kHz（高频快变电路，决定电磁暂态仿真小步长限制）；CHB部分载波频率：631 Hz（具体算例数值），一般运行条件≤600 Hz（慢变电路）；调制波频率：50 Hz（正弦波），与631 Hz三角载波比较产生SPWM信号；占空比：0.5（MAB单移相调制方波信号）
- 适用边界：适用于理解本文 多有源桥型电力电子变压器简化电磁暂态等效模型 （2023） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 开关函数模型、广义状态空间平均法-gssa、傅里叶分解与关键次谐波保留技术 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- [[开关函数模型|开关函数模型]]
- [[广义状态空间平均法-gssa|广义状态空间平均法（GSSA）]]
- [[傅里叶分解与关键次谐波保留技术|傅里叶分解与关键次谐波保留技术]]
- [[端口电气值等效处理方法|端口电气值等效处理方法]]
- [[pscad-emtdc平台建模与对比验证|PSCAD/EMTDC平台建模与对比验证]]

## 涉及的模型

- [[多有源桥-mab-型电力电子变压器|多有源桥（MAB）型电力电子变压器]]
- [[级联h桥-chb-变换器|级联H桥（CHB）变换器]]
- [[输入串联输出并联-isop-型pet拓扑|输入串联输出并联（ISOP）型PET拓扑]]
- [[详细电磁暂态模型|详细电磁暂态模型]]
- [[简化电磁暂态等效模型|简化电磁暂态等效模型]]

## 相关主题

- [[电磁暂态仿真|电磁暂态仿真]]
- [[电力电子变压器|电力电子变压器]]
- [[柔性直流配电网|柔性直流配电网]]
- [[模型简化与等效建模|模型简化与等效建模]]
- [[仿真提速与加速比优化|仿真提速与加速比优化]]

## 主要发现

- 简化电磁暂态等效模型在关键电气量波形上保持了与详细模型相似的仿真精度
- 通过等效处理高频快变环节，该模型有效突破了小仿真步长的限制，显著提升了仿真计算效率

## 方法细节

### 方法概述

提出级联H桥型多有源桥(MAB)电力电子变压器简化电磁暂态等效模型，采用快慢变电路分离策略：针对级联H桥(CHB)慢变电路（载波频率≤600Hz）采用开关函数模型进行电路状态划分；针对多有源桥快变电路（开关频率1-20kHz）基于广义状态空间平均法(GSSA)建立时域非线性微分方程，通过傅里叶分解保留关键次谐波特征实现等效；针对输入串联输出并联(ISOP)连接方式，提出串联侧叠加等效电压源、并联侧输出总电流的端口电气值处理方法，在保证精度的前提下突破小步长仿真限制，显著提升仿真加速比。

### 数学公式


**公式1**: $$$$\begin{cases} L_1\frac{di_{L1}(t)}{dt} = u_H(t) - nu_L(t) \\ C_1\frac{dU_{C1}(t)}{dt} = I_1(t) - i_{LH}(t) \\ C_4\frac{dU_{C4}(t)}{dt} = i_{LL}(t) - I_2(t) \end{cases}$$$$

*MAB单元时域状态微分方程组，描述高频变压器等效电感L1电流、高压侧电容C1电压和低压侧电容C4电压的动态关系，其中u_H和u_L分别为变压器原副边电压，n为变比*


**公式2**: $$$$\begin{bmatrix} u_H(t) \\ u_L(t) \\ i_{LH}(t) \\ i_{LL}(t) \end{bmatrix} = \begin{bmatrix} s_1(t) & 0 & 0 \\ 0 & s_2(t) & 0 \\ 0 & 0 & s_1(t) \\ 0 & 0 & ns_2(t) \end{bmatrix} \begin{bmatrix} U_{C1}(t) \\ U_{C4}(t) \\ i_{L1}(t) \end{bmatrix}$$$$

*开关函数模型方程，用开关函数s1(t)和s2(t)等效IGBT及反并联二极管，建立方波电压电流与状态变量的代数关系*


**公式3**: $$$$s_1(t) = \begin{cases} 1 & \frac{\varphi_1 T}{2\pi} < t \leq \frac{T}{2} + \frac{\varphi_1 T}{2\pi} \\ -1 & \frac{T}{2} + \frac{\varphi_1 T}{2\pi} < t \leq T + \frac{\varphi_1 T}{2\pi} \end{cases}, \quad s_2(t) = \begin{cases} 1 & \frac{\varphi_2 T}{2\pi} < t \leq \frac{T}{2} + \frac{\varphi_2 T}{2\pi} \\ -1 & \frac{T}{2} + \frac{\varphi_2 T}{2\pi} < t \leq T + \frac{\varphi_2 T}{2\pi} \end{cases}$$$$

*单移相调制下的方波开关函数定义，φ1和φ2分别为原副边H桥的外移相角，T为开关周期，占空比为0.5*


**公式4**: $$$$\frac{d\mathbf{P}}{dt} = \mathbf{S}\mathbf{P} + \mathbf{I}$$$$

*MAB整体状态空间方程，其中P = [i_L1(t), U_C1(t), U_C4(t)]^T为状态变量向量，S为包含开关函数的3×3系统矩阵，I为输入变量矩阵*


**公式5**: $$$$\mathbf{S} = \begin{bmatrix} 0 & \frac{s_1(t)}{L_1} & -\frac{ns_2(t)}{L_1} \\ -\frac{s_1(t)}{C_1} & 0 & 0 \\ \frac{ns_2(t)}{C_4} & 0 & 0 \end{bmatrix}, \quad \mathbf{I} = \begin{bmatrix} 0 \\ \frac{I_1(t)}{C_1} \\ -\frac{I_2(t)}{C_4} \end{bmatrix}$$$$

*系统状态矩阵S和输入矩阵I的具体表达式，体现开关函数与电路参数L1、C1、C4的耦合关系*


### 算法步骤

1. 电路快慢分离：识别CHB部分为慢变电路（载波频率≤600Hz），MAB部分为快变电路（开关频率1-20kHz，典型值10kHz），分别采用不同建模策略

2. 建立MAB时域方程：选取高频变压器等效电感电流i_L1、高压侧电容电压U_C1、低压侧电容电压U_C4作为状态变量，对变压器和电容列写微分方程

3. 开关函数等效：用s1(t)和s2(t)方波开关函数等效IGBT及反并联二极管，建立电压u_H、u_L和电流i_LH、i_LL与状态变量的代数约束关系

4. 傅里叶分解：对状态变量i_L1(t)进行傅里叶级数展开，引入新的谐波状态变量矩阵，将时域非线性微分方程转换到频域

5. 关键谐波保留：基于GSSA方法保留基波和关键低次谐波分量，忽略高次谐波，降低模型阶数，避免Gibbs现象导致的边缘误差传播

6. CHB状态划分：对级联H桥采用载波移相SPWM（631Hz三角波 vs 50Hz正弦波）和开关函数模型，划分工作状态并实现平均化处理

7. ISOP端口处理：针对输入串联输出并联连接方式，串联侧采用等效电压源叠加方法，并联侧采用总电流输出方法，实现多模块聚合等效

8. 模型实现与验证：在PSCAD/EMTDC平台构建简化模型，与详细电磁暂态模型进行对比验证，评估精度与效率


### 关键参数

- **f_MAB_switching**: 10 kHz（单移相调制方波频率）

- **f_CHB_carrier**: 631 Hz（算例具体值），一般≤600 Hz

- **duty_cycle**: 0.5（方波占空比）

- **modulation_wave**: 50 Hz（CHB正弦调制波频率）

- **carrier_phase_shift**: 360°/N（同相内各CHB模块三角波相位差，N为每相模块数）

- **phase_difference**: 120°（三相调制波间相位差）

- **transformer_ratio**: n:1（A相变比）

- **state_variables**: [i_L1(t), U_C1(t), U_C4(t)]（MAB单元状态变量向量）

- **phase_shift_angle**: φ1, φ2（原副边H桥外移相角，控制功率传输方向和大小）



## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 崇礼PET拓扑ISOP型CHB-MAB变换器电磁暂态仿真（AC-DC-AC-DC四级变换） | 在PSCAD/EMTDC平台实现详细模型与简化等效模型的对比，简化模型在关键电气量波形（电压、电流动态响应）上保持与详细模型相似的精度，有效突破了高频开关导致的小仿真步长限制（详细模型需步长<1μs，简化模型可采用更大步长） | 简化模型在保证模型精度的前提下显著提升仿真加速比，适用于大规模变换器电磁暂态仿真（具体加速比数值未在提供的文本片段中明确给出，但结论表明效率显著提高且精度相似） |



## 量化发现

- MAB部分开关频率：10 kHz（高频快变电路，决定电磁暂态仿真小步长限制）
- CHB部分载波频率：631 Hz（具体算例数值），一般运行条件≤600 Hz（慢变电路）
- 调制波频率：50 Hz（正弦波），与631 Hz三角载波比较产生SPWM信号
- 占空比：0.5（MAB单移相调制方波信号）
- 相位配置：三相调制波间各差120°，同相内N个CHB模块三角波间相差360°/N
- Gibbs现象：存在于方波傅里叶分解的上升沿和下降沿处，但一个周期内平均误差较小，对端口值影响可忽略
- 状态变量维度：MAB单元选取3个状态变量（i_L1, U_C1, U_C4）建立3阶状态空间方程
- 谐波处理：通过GSSA保留关键次谐波，忽略高频分量，实现模型阶数降低


## 关键公式

### MAB广义状态空间平均方程

$$$$\frac{d\mathbf{P}}{dt} = \mathbf{S}\mathbf{P} + \mathbf{I}$$$$

*用于描述多有源桥快变电路的动态行为，通过傅里叶分解将时域非线性方程转换为频域状态空间形式，是简化模型的核心方程*

### 单移相开关函数

$$$$s(t) = \begin{cases} 1 & \frac{\varphi T}{2\pi} < t \leq \frac{T}{2} + \frac{\varphi T}{2\pi} \\ -1 & \frac{T}{2} + \frac{\varphi T}{2\pi} < t \leq T + \frac{\varphi T}{2\pi} \end{cases}$$$$

*描述MAB原副边H桥的方波调制信号，包含移相角φ控制信息，用于建立电压源与电容电压、电流与电感电流的开关函数关系*

### MAB时域微分方程组

$$$$\begin{cases} L_1\frac{di_{L1}}{dt} = s_1(t)U_{C1} - ns_2(t)U_{C4} \\ C_1\frac{dU_{C1}}{dt} = I_1 - s_1(t)i_{L1} \\ C_4\frac{dU_{C4}}{dt} = ns_2(t)i_{L1} - I_2 \end{cases}$$$$

*建立高频变压器等效电感和两侧电容的状态方程，是进行傅里叶分解和GSSA建模的基础*



## 验证详情

- **验证方式**: 仿真对比验证（简化电磁暂态等效模型与详细电磁暂态模型对比）
- **测试系统**: 张家口市崇礼区智能电网综合示范工程PET拓扑（ISOP型CHB-MAB变换器），包含级联多电平AC/DC变流器及含高频隔离变压器的MAB型DC/DC变换器，采用输入串联输出并联连接方式
- **仿真工具**: PSCAD/EMTDC电磁暂态仿真平台
- **验证结果**: 简化模型具有良好的动态性能，在关键电气量波形精度上与详细模型保持相似水平，同时显著提高了仿真计算效率，突破了高频开关导致的小步长限制，适用于大规模变换器的电磁暂态仿真研究

## 适用边界

### 适用条件

- 适用于理解本文 `多有源桥型电力电子变压器简化电磁暂态等效模型`（2023） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 开关函数模型、广义状态空间平均法-gssa、傅里叶分解与关键次谐波保留技术 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：提出了一种级联H桥型多有源桥电力电子变压器简化电磁暂态等效模型

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 作者元数据仍需回到 PDF 首页或 metadata.json 复核。
- 摘要抽取偏短，可能没有覆盖完整问题定义、方法和验证结论。
- 源文件路径：`["EMT_Doc/35/郑聪慧 等 - 2022 - 多有源桥型电力电子变压器简化电磁暂态等效模型.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
