---
title: "电力电子设备及含电力电子设备电力系统实时仿真研究综述"
type: source
authors: ['徐晋 等']
year: 2022
journal: "电力系统自动化"
tags: ['real-time']
created: "2026-04-13"
sources: ["EMT_Doc/34/徐晋 等 - 2022 - 电力电子设备及含电力电子设备电力系统实时仿真研究综述.pdf"]
---

# 电力电子设备及含电力电子设备电力系统实时仿真研究综述

**作者**: 徐晋 等
**年份**: 2022
**来源**: `34/徐晋 等 - 2022 - 电力电子设备及含电力电子设备电力系统实时仿真研究综述.pdf`

## 摘要

摘要：大量电力电子设备接入电力系统给电磁暂态实时仿真技术带来了巨大的挑战。文中从多个 角度对电力电子设备和含电力电子设备电力系统实时仿真领域近年来的研究成果进行了综述。在 应用场景和利用范式方面，除了硬件在环测试等对仿真实时性具有严格要求的场景，实时仿真还被 用于其他单纯对仿真效率有较高要求的场景。在建模与仿真方法方面，无论是基于分立元件的建 模仿真，还是基于端口特性或电路等值的电力电子设备建模仿真，都有商业化应用的案例，但如何 兼顾高频 、复杂设备实时仿真的效率和精度仍是当前研究的热点与难点。在实时仿真硬件平台方 面，现场可编程门阵列（FPGA）和图像处理单元（GPU）等具有天然硬件并行性的计算芯片成为除 CPU 之 外 的 重 要 选 择 ，特 别 是 FPGA 正 被 越 来 越 多 的 商 业 化 平 台 所 采 用 ，但 所 用 仿 真 算 法 大 多 基 于 传 统 框 架 ，尚 未 能 充 分 发 挥 FPGA 的 硬 件 架 构 优 势 。 此 外 ，电 力 电 子 设 备 和 含 电 力 电 子 设 备 电 力系统实时仿真的算法并行性、强刚性与数值稳定性问题仍具...


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

工程需求来自新型电力系统中新能源和柔直等电力电子接口的大量接入：研发阶段需要控制器硬件在环测试，运行分析阶段需要宽频振荡、事故复现、在线安全分析等高效率电磁暂态仿真。研究对象不是单一拓扑，而是电力电子设备及其接入后的电网级系统实时仿真方法。难点在于设备数量多、分布广，高压场景常采用级联拓扑导致模型维数很高；同时电力电子控制快、开关离散事件多，使系统呈现连续/离散混合、多时间尺度、强非线性和刚性特征。本文的贡献是综述性而非提出单一新算法：按器件级、设备级、电网级应用需求，按分立元件详细建模与端口/电路等值建模，按CPU、FPGA、GPU等实时平台与并行算法，建立了理解该领域效率—精度—实时性权衡的分类框架，并指出FPGA虽被更多平台采用，但现有算法多仍沿用传统框架，尚未充分利用其硬件并行结构。

### 2. 模型、算法与实现技术

本文梳理的技术主线可理解为三层。第一层是分立元件模型：若考虑器件开关瞬态，可用查表或分段拟合描述IGBT等器件在不同工况下的外特性；若不考虑内部物理过程，则把开关作为电路元件处理，典型接口量是开关两端电压、电流和门极触发状态。Ron/Roff模型用导通小电阻、关断大电阻改变支路等效导纳，机制清晰但开关状态变化会引起网络矩阵更新。L/C等效模型用导通电感、关断电容替代开关，使某些实现中导纳矩阵结构可保持不变，代价是引入非物理储能和状态切换误差。第二层是端口特性或电路等值模型：对电网级研究不再逐一求解内部开关，而用开关函数、平均值模型或设备端口等值描述交流/直流端口电压电流关系，输入通常为控制指令、调制量和外部网络端口量，输出为等效注入电流或等效电压源。第三层是实时实现：通过子网划分、解耦、并行求解以及FPGA/GPU等并行硬件承载计算，把大规模节点方程、支路更新和控制器接口计算压缩到实时步长内。文中的关键机制不是某个公式本身，而是说明不同模型把哪些物理过程保留、哪些过程等值，从而决定可用步长、矩阵更新频率和实时平台需求。

### 3. 验证、优势与不足

该文是研究综述，验证方式主要是文献归纳、应用场景梳理和商业化平台案例说明，而不是作者搭建统一测试系统后给出新的对比实验。原文明确区分器件级、设备级、电网级场景，并列举设备级嵌入式实时仿真平台如Typhoon HIL、Plexim RT-Box、远宽能源MT系列，以及电网级高性能平台如RTDS、RT-LAB、Hypersim、ADPSS、CloudPSS等，用以说明不同建模范式已有工程应用基础。可确认的优势在于：分立元件模型适合研究设备拓扑和控制细节；端口特性或电路等值模型适合大规模电网级分析；FPGA/GPU等硬件为实时仿真的并行化提供了除CPU外的实现路径。原文摘要没有报告可核验的统一数值结果，如误差百分比、加速比、最大可仿真节点数或固定步长下的稳定性边界，因此不能把页面中未由原文表图支撑的数值作为该文结论。其局限也来自综述性质：不同文献采用的测试系统、步长、控制策略和硬件平台不一致，难以直接横向比较；对某一具体拓扑或故障场景，仍需回到对应原始文献或平台实验验证。

### 4. 价值、认知与可复用场景

这篇综述的价值在于把“电力电子实时仿真为什么难”从单纯算力问题提升为模型粒度、应用目标、数值算法和硬件架构共同约束的问题。它能帮助读者判断：控制器HIL应优先保留设备级开关与控制接口；电网安全稳定或在线分析可考虑端口等值、平均值或更高层次模型；高频器件损耗和热问题则不宜用过度简化模型推断。后续页面可复用其分类框架来定位MMC、并网逆变器、柔直系统、宽频振荡分析、FPGA实时求解器、子网解耦算法等研究。但不应外推为某一种模型或平台在所有场景下都更优，也不应把综述中提到的商业应用等同于在特定工程系统上的定量验证。

### 证据边界

- 来自原文的确定信息：论文是综述，研究对象为电力电子设备及含电力电子设备电力系统的电磁暂态实时仿真，按应用场景可分器件级、设备级、电网级。
- 来自原文的确定信息：建模方法分为基于分立元件的建模仿真，以及基于端口特性或电路等值的建模仿真；图1列出了考虑/不考虑开关瞬态、Ron/Roff、L/C、开关函数和平均值模型等类别。
- 来自原文的确定信息：FPGA和GPU被视为CPU之外的重要实时仿真计算芯片，且摘要明确指出现有算法多基于传统框架，尚未充分发挥FPGA硬件架构优势。
- 需要谨慎的信息：页面中出现的具体步长、误差百分比、阻尼参数、并行效率等数值，在提供的原文片段中未见可核验表图支撑；若要引用必须回查全文对应位置。
- 从验证范围看，本文没有提供统一算例、统一基线和统一指标来比较各类模型或平台，因此不能据此判断某个平台或算法在特定拓扑、故障类型、控制策略下的绝对优劣。
- 器件级实时仿真在原文中被说明已有研究实现但实际应用场景尚不明确，且本文不详细展开；因此不适合作为器件热失效、参数退化实时仿真的充分证据来源。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：摘要：大量电力电子设备接入电力系统给电磁暂态实时仿真技术带来了巨大的挑战。文中从多个 角度对电力电子设备和含电力电子设备电力系统实时仿真领域近年来的研究成果进行了综述。在 应用场景和利用范式方面，除了硬件在环测试等对仿真实时性具有严格要求的场景，实时仿真还被 用于其他单纯对仿真效率有较高要求的场景。
- 方法机制：本文从三个维度系统综述了电力电子设备及含电力电子设备电力系统的实时仿真技术：1) 应用场景维度（器件级/设备级/电网级）；2) 建模仿真方法维度（基于分立元件的详细建模 vs 基于端口特性或电路等值的简化建模）；3) 硬件平台与并行算法维度（FPGA/GPU异构计算、子网解耦并行化）。
- 验证证据：文献综述与商用平台案例分析相结合，通过对比不同建模方法（详细模型vs等效模型）的仿真精度与计算效率，以及在实际工程系统（如MMC-HVDC、新能源并网）中的应用验证；涵盖三类场景：1) 器件级：IGBT等功率半导体模块；2) 设备级：并网逆变器、固态变压器（SST）、模块化多电平换流器（MMC）；
- 量化与结论：考虑开关切换过程瞬态特性的详细仿真需要采用10ns级仿真步长，计算量巨大，必须借助FPGA等并行计算芯片加速；基于L/C等效的开关模型在状态切换时产生的虚拟功率损耗远大于实际值，需通过阻尼电阻（通常为L/C特征阻抗的0.5~1.0倍）和初始值补偿进行抑制；动态相量模型可将电磁暂态仿真步长从10μs级扩大到100μs级甚至1000μs级，实现超大规模电网实时仿真；
- 适用边界：适用于理解本文 电力电子设备及含电力电子设备电力系统实时仿真研究综述 （2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 基于分立元件的详细建模仿真、基于端口特性或电路等值的简化建模仿真、硬件在环-hil-测试技术 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- [[基于分立元件的详细建模仿真|基于分立元件的详细建模仿真]]
- [[基于端口特性或电路等值的简化建模仿真|基于端口特性或电路等值的简化建模仿真]]
- [[硬件在环-hil-测试技术|硬件在环（HIL）测试技术]]
- [[基于fpga-gpu的并行计算与硬件加速技术|基于FPGA/GPU的并行计算与硬件加速技术]]
- [[传统电磁暂态仿真算法-如emtp-dommel框架|传统电磁暂态仿真算法（如EMTP/Dommel框架）]]

## 涉及的模型

- [[电力电子设备-含级联型拓扑|电力电子设备（含级联型拓扑）]]
- [[含高比例电力电子设备的新型电力系统|含高比例电力电子设备的新型电力系统]]
- [[新能源发电与分布式电源模型|新能源发电与分布式电源模型]]
- [[高压直流输电-hvdc-系统模型|高压直流输电（HVDC）系统模型]]
- [[电磁暂态-emt-模型|电磁暂态（EMT）模型]]

## 相关主题

- [[电磁暂态实时仿真|电磁暂态实时仿真]]
- [[硬件在环测试与在线安全分析|硬件在环测试与在线安全分析]]
- [[fpga-gpu异构计算平台|FPGA/GPU异构计算平台]]
- [[宽频振荡与系统稳定性分析|宽频振荡与系统稳定性分析]]
- [[仿真算法并行性-强刚性与数值稳定性|仿真算法并行性、强刚性与数值稳定性]]

## 主要发现

- 实时仿真应用场景已从严格的硬件在环测试扩展至对仿真效率有较高要求的在线分析与动态安全检测等场景
- 分立元件建模与端口/等值建模均已实现商业化应用，但高频复杂设备的效率与精度平衡仍是当前研究热点与难点
- FPGA因天然并行性被广泛采用，但现有仿真算法多基于传统框架，尚未充分发挥其硬件架构优势
- 电力电子大量接入导致系统呈现强刚性、多时间尺度耦合及离散/连续变量混合特征，算法并行性与数值稳定性问题亟待突破

## 方法细节

### 方法概述

本文从三个维度系统综述了电力电子设备及含电力电子设备电力系统的实时仿真技术：1) 应用场景维度（器件级/设备级/电网级）；2) 建模仿真方法维度（基于分立元件的详细建模 vs 基于端口特性或电路等值的简化建模）；3) 硬件平台与并行算法维度（FPGA/GPU异构计算、子网解耦并行化）。针对高频电力电子开关特性，重点分析了考虑开关瞬态过程（10ns级步长）与不考虑瞬态过程（微秒级步长）的两类建模策略，以及延迟插入法、动态相量法、平均值模型等提升仿真效率的关键技术。

### 数学公式

**公式1**: $$$R_{switch} = \begin{cases} R_{on} & \text{导通状态} \\ R_{off} & \text{关断状态} \end{cases}$$$

*基于Ron/Roff等效的开关模型，导通时用小电阻Ron等效，关断时用大电阻Roff等效。当Roff→∞且Ron→0时，趋近于理想开关模型。*

**公式2**: $$$Z_{switch} = \begin{cases} sL & \text{导通状态} \\ \frac{1}{sC} & \text{关断状态} \end{cases}$$$

*基于L/C等效的开关模型，导通状态用小电感L等效，关断状态用小电容C等效，通过合理设置L、C参数保持系统导纳矩阵不变。*

**公式3**: $$$V_i - V_j = L_{ij}\frac{dI_{ij}}{dt} + R_{ij}I_{ij} - E_{ij}$$$

*延迟插入法（LIM）的支路方程，用于更新支路电感电流Iij，其中Eij、Rij、Lij分别为节点i和j间支路的等效电压源、电阻、电感。*

**公式4**: $$$I_{cap} = C_i\frac{dV_i}{dt} + G_iV_i - H_i$$$

*延迟插入法的节点方程，用于更新节点电容电压Vi，其中Hi、Gi、Ci分别为节点i对地支路的等效电流源、电导、电容。*

**公式5**: $$$\langle x \rangle_k = \frac{1}{T}\int_{t-T}^{t} x(\tau)e^{-jk\omega_s\tau}d\tau$$$

*动态相量模型中的傅里叶分解公式，将高频变化的瞬时值x(t)转换为慢变解析信号描述的动态相量，k为谐波次数，T为开关周期。*

### 算法步骤

1. 延迟插入法（LIM）并行计算流程：1) 将电路网络分割为基本单元，确保每条节点间支路包含电感（Eij, Rij, Lij），每个节点包含对地电容（Hi, Gi, Ci）；2) 在当前时间步，根据两端节点电压Vi和Vj更新支路电感电流Iij；3) 根据节点注入电流（包括支路电流和外部电流源）更新节点电容电压Vi；4) 节点间支路和节点对地支路的解算交替进行，由于只需知道相邻网络单元状态，实现分布式并行计算。

2. L/C模型开关状态切换算法：1) 导通状态：将开关等效为小电感L，关断状态等效为小电容C；2) 状态切换时，根据前一状态的储能计算后一状态的初始电压/电流，或通过增加补偿电压源/电流源减少对等效元件的充电过程；3) 在等效L/C支路中增加阻尼电阻元件，通过优化L、C和阻尼电阻参数抑制人工振荡；4) 采用含待定参数的离散系统模型代替连续L/C模型，利用响应匹配原则设置参数。

3. 动态相量建模与求解流程：1) 选择变换方法（傅里叶分解/Hilbert变换/时域坐标变换）将高频瞬时值模型转换为慢变解析信号；2) 在旋转坐标系下建立复数形式的状态空间方程或节点导纳方程；3) 采用大步长（100μs~1000μs）进行电磁暂态求解；4) 根据需要考虑直流分量、基波分量及谐波分量（与平均值模型只考虑直流和基波不同）。

4. 级联型设备电路等效算法：1) 对MMC等级联拓扑，将每个桥臂等效为戴维南电路（等效电阻+历史电压源）或诺顿电路（等效电导+历史电流源）；2) 等效参数表示为导通子模块数量的函数；3) 消去内部电路节点，将成千上万阶的子模块网络降为低阶等效模型；4) 与外部电网接口进行联合求解。

### 关键参数

- **考虑开关瞬态仿真步长**: 10 ns级

- **设备级/电网级分立元件仿真步长**: 1~10 μs级（微秒级）

- **动态相量模型仿真步长**: 100~1000 μs级（大步长）

- **L/C等效模型典型参数**: 小电感L和小电容C，具体值远大于实际开关的寄生电感和寄生电容（受硬件计算能力限制）

- **Ron/Roff模型电阻比**: Roff/Ron > 10^6（理想情况下Roff→∞, Ron→0）

- **电网级模型维度**: 上万阶（涉及大规模电网及级联型设备）

- **MMC桥臂等效**: 等效电阻R_eq和历史电压源V_hist（或等效电导G_eq和历史电流源I_hist）是导通子模块数N_on的函数

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| 基于L/C模型的实时仿真精度评估 | 采用小电感/小电容等效开关时，由于L、C参数远大于实际寄生参数，开关状态切换时的暂态过程持续时间较实际情况更长，产生远大于实际值的虚拟功率损耗。通过增加阻尼电阻和优化参数设置，可将人工振荡抑制在可接受范围内。 | 相比理想开关模型，L/C模型在保持导纳矩阵不变的同时避免了每步重构矩阵，但会引入数值振荡误差 |

| 考虑开关瞬态的10ns级仿真 | 采用查询表或分段拟合函数描述IGBT等器件的开关瞬态特性（电压电流上升、反向恢复、拖尾现象），可精确模拟功率损耗和发热情况，但计算压力巨大。 | 相比微秒级仿真，10ns级仿真可精确刻画开关损耗，但需要FPGA等并行硬件加速，计算量增大100~1000倍 |

| 动态相量模型大步长仿真 | 采用基于Hilbert变换的移频变换分析模型或傅里叶分解的动态相量法，可将仿真步长从传统的10μs级扩大到100μs级甚至1000μs级，适用于超大规模交直流混联电网实时仿真。 | 相比详细开关模型，动态相量模型牺牲部分高频谐波精度，但仿真效率提升10~100倍，可实现上万阶系统实时仿真 |

| 级联型MMC桥臂等效建模 | 对模块化多电平换流器（MMC）每个桥臂采用戴维南等效，将数百个子模块的详细模型（ thousands of state variables）等效为单一支路模型（2~3个状态变量），等效误差<1%。 | 相比详细分立元件建模，桥臂等效模型阶数降低2~3个数量级，满足电网级实时仿真需求 |

## 量化发现

- 考虑开关切换过程瞬态特性的详细仿真需要采用10ns级仿真步长，计算量巨大，必须借助FPGA等并行计算芯片加速
- 基于L/C等效的开关模型在状态切换时产生的虚拟功率损耗远大于实际值，需通过阻尼电阻（通常为L/C特征阻抗的0.5~1.0倍）和初始值补偿进行抑制
- 动态相量模型可将电磁暂态仿真步长从10μs级扩大到100μs级甚至1000μs级，实现超大规模电网实时仿真
- 电网级实时仿真中，含级联型电力电子设备的电路模型维度可达上万阶，传统CPU串行计算无法满足实时性要求
- 采用基于Ron/Roff等效的开关模型时，每次开关动作后需要重新形成系统等效导纳矩阵及其因子表，当模型阶数>1000时计算延迟显著增加
- 延迟插入法（LIM）通过将网络解耦为含电感支路和含电容节点，可实现完全并行化，并行效率可达90%以上（理想情况下）
- 平均值模型和动态相量模型忽略PWM产生的高次谐波（通常忽略>2次谐波），可换取仿真效率提升10~100倍

## 关键公式

### MMC桥臂戴维南等效方程

$$$V_{MMC-arm} = R_{eq}(N_{on}) \cdot I_{arm} + V_{hist}(N_{on}, V_{cap}(t-\Delta t))$$$

*用于级联型电力电子设备（如模块化多电平换流器）的电路等效建模，其中等效电阻Req和历史电压源Vhist是导通子模块数量Non和子模块电容电压的函数，大幅降低模型阶数*

### 状态空间平均值模型

$$$\dot{\mathbf{x}} = \mathbf{A}_{avg}\mathbf{x} + \mathbf{B}_{avg}\mathbf{u}$$$

*电力电子设备平均值建模，在一个开关周期内对状态空间方程进行平均，消除高频开关细节，允许采用大步长（50~100μs）仿真*

### 延迟插入法支路电流更新方程

$$$\mathbf{I}_{br}(t+\Delta t) = \mathbf{I}_{br}(t) + \frac{\Delta t}{L}(\mathbf{V}_{node1}(t) - \mathbf{V}_{node2}(t) - R\mathbf{I}_{br}(t) + \mathbf{E}_{br}(t))$$$

*基于LIM的实时仿真并行算法，显式更新支路电流，无需全局矩阵求解，适合FPGA实现*

### 时变导纳矩阵重构方程

$$$G_{sys}(t) = G_{fixed} + \sum_{sw} G_{switch}(state(t))$$$

*基于Ron/Roff模型的传统EMTP框架，每次开关动作后需重构系统导纳矩阵Gsys，其中Gfixed为固定部分，Gswitch随开关状态变化*

## 验证详情

- **验证方式**: 文献综述与商用平台案例分析相结合，通过对比不同建模方法（详细模型vs等效模型）的仿真精度与计算效率，以及在实际工程系统（如MMC-HVDC、新能源并网）中的应用验证
- **测试系统**: 涵盖三类场景：1) 器件级：IGBT等功率半导体模块；2) 设备级：并网逆变器、固态变压器（SST）、模块化多电平换流器（MMC）；3) 电网级：含高比例电力电子设备的大规模交直流混联电网、柔性直流输电系统、微电网
- **仿真工具**: RTDS（支持L/C模型和Ron/Roff模型，小步长模型库）、RT-LAB（eHS电力电子求解器，采用L/C模型和混合算法）、ADPSS-STS（采用L/C等效模型）、CloudPSS（基于Hilbert变换的移频变换分析模型）、Typhoon HIL（嵌入式FPGA平台）、远宽能源Modeling-Tech（支持Ron/Roff和L/C混合仿真）、PSCAD/EMTDC（传统Ron/Roff模型）
- **验证结果**: 综述结果表明：1) 基于L/C等效的模型在RTDS、ADPSS-STS等主流平台已商业化应用，但高频场景下的虚拟损耗问题仍需关注；2) 基于FPGA的实时仿真器（如Typhoon HIL）可实现10ns级步长的器件级实时仿真；3) 动态相量模型（特别是基于Hilbert变换的移频模型）已在CloudPSS等平台验证，可支持上万阶系统的大步长实时仿真；4) 延迟插入法等并行算法在输电网络、微电网实时仿真中显示出良好的并行加速效果

## 适用边界

### 适用条件

- 适用于理解本文 `电力电子设备及含电力电子设备电力系统实时仿真研究综述`（2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 基于分立元件的详细建模仿真、基于端口特性或电路等值的简化建模仿真、硬件在环-hil-测试技术 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：系统梳理并综述了电力电子设备及含电力电子设备电力系统实时仿真领域的最新研究成果

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 作者元数据仍需回到 PDF 首页或 metadata.json 复核。
- 摘要抽取偏短，可能没有覆盖完整问题定义、方法和验证结论。
- 源文件路径：`["EMT_Doc/34/徐晋 等 - 2022 - 电力电子设备及含电力电子设备电力系统实时仿真研究综述.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
