---
title: "电力系统移频电磁暂态仿真原理及应用综述"
type: source
authors: ['高仕林 等']
year: 2022
journal: "电力系统自动化"
tags: ['emt']
created: "2026-04-13"
sources: ["EMT_Doc/30/高仕林 等 - 2021 - 电力系统移频电磁暂态仿真原理及应用综述.pdf"]
---

# 电力系统移频电磁暂态仿真原理及应用综述

**作者**: 高仕林 等
**年份**: 2022
**来源**: `30/高仕林 等 - 2021 - 电力系统移频电磁暂态仿真原理及应用综述.pdf`

## 摘要

高效、精确的电磁暂态仿真是支撑电力系统运行和控制的关键技术。为了解决传统电磁暂态仿真中速度和精度之间的矛盾，提出了移频电磁暂态仿真方法。文中对移频电磁暂态仿真理论的关键技术进行梳理并对其中存在的部分问题进行分析。首先，介绍移频电磁暂态仿真的原理。然后，依次对移频电磁暂态仿真中的3个关键点进行分析，包括复数信号的构造方法、移频变换的具体形式、移频仿真的模型及其特点。接着，对移频电磁暂态仿真技术应用的研究现状进行了介绍。最后，讨论了现有移频电磁暂态仿真中存在的部分关键问题。


<!-- deep-review:start -->
## 研究解读

### 1. 需求、对象、挑战与贡献

实际需求来自大规模交直流电网规划、运行和控制：传统电磁暂态仿真直接求解电压、电流瞬时值，积分步长受系统最高频率和采样要求约束，规模扩大后计算效率成为暂态分析瓶颈；而机电暂态工具又只能面向工频量，难以刻画复杂暂态。本文研究对象不是某一个新元件模型，而是“移频电磁暂态仿真”这一类方法的理论框架及其应用脉络。难点在于：原实信号为双边频谱，若直接搬移会混叠；复数信号构造、频谱搬移形式、移频后元件方程建模在不同文献中叫法和实现不统一。本文贡献是把该方法拆解为复数信号构造、移频变换、移频仿真模型3个关键环节，比较希尔伯特、微分、积分构造方式的频谱差异，并梳理其在传输线、电机、风机、MMC和仿真平台中的应用。

### 2. 模型、算法与实现技术

本文说明的核心算法流程是：先将交流电网中以中心角频率ωc为载波的带通信号x(t)构造为复数信号xS(t)=x(t)+jxT(t)，其中xT(t)是与x(t)正交的虚部，可由希尔伯特变换、微分变换或积分变换得到；这一步的作用是把原来正负频率对称的实信号转为尽可能只含正频率的解析信号。随后进行移频变换xE(t)=xS(t)e^{-jωct}，把频谱中心从工频附近搬移到零频附近，得到变化较慢的复包络xE(t)。仿真建模时，核心状态量不再是原始瞬时电压、电流，而是其复包络；接口量仍可通过逆变换恢复为时域电压、电流。文中还指出移频变换可用复数形式或实数矩阵形式表达，后者本质上是对实部、虚部做随时间旋转的坐标变换。公式的机制意义在于：复数信号构造决定是否无损去除负频率，频谱搬移决定可采用多大的积分步长，移频后的元件方程则决定该思想能否落到网络和元件级EMT求解中。

### 3. 验证、优势与不足

从给出的原文证据看，本文主要是综述和理论分析，而不是报告一个完整的新仿真器实验。有效性论证包括两类：一是用频谱图解释原实信号、复数信号和复包络信号之间的关系，说明移频后最大频率低于原始瞬时信号，因此理论上可放宽积分步长；二是用典型带通信号x(t)=220√2(1+0.1cos(10πt))cos(100πt+2cos(5πt))比较希尔伯特、微分、积分三种构造方式的频谱。结论是希尔伯特变换构造的复数信号仅含正频带，而微分和积分方式仍含少量负频率分量，移频后这部分分量会被提升到高频，导致精度损失。因此，优势主要体现在理论上把EMT求解对象从高频瞬时量转为低频复包络，并澄清不同构造方式的精度来源。原文摘录未报告可核验的加速比、误差曲线、测试系统规模、求解器或实时仿真步长，因此不能据此断言在某个大系统上达到具体倍数加速或误差水平。

### 4. 价值、认知与可复用场景

本文的价值在于把“移频仿真为什么能加速”解释为一个频谱问题：先用复数信号消除负频率，再把工频中心搬到零频，使EMT模型求解慢变量复包络。它适合作为后续阅读移频传输线、移频电机、移频风机、MMC复包络模型和大规模交流电网仿真平台论文的入口，也可用于判断某篇工作采用的是希尔伯特、微分还是积分构造，以及其潜在精度边界。不适合把本文直接当作某种工程软件或硬件实时平台的性能证据；若要用于工程选型，还需查对应应用论文中的算例、步长、误差和计算时间。

### 证据边界

- 来自原文的确定信息：本文为综述，明确将移频仿真分为复数信号构造、移频变换、移频仿真模型3个关键步骤，并梳理应用研究现状。
- 来自原文的确定信息：复数信号公式xS(t)=x(t)+jxT(t)和移频公式xE(t)=xS(t)e^{-jωct)是方法原理的核心表达；其中后一公式在原文中为xE(t)=xS(t)e^{-jωct}。
- 来自原文的确定信息：希尔伯特变换构造的复数信号仅含正频带；微分变换和积分变换仍含少量负频率分量，移频后可能造成精度损失。
- 原文摘录只给出频谱比较示例，未报告可核验的仿真误差、计算时间、加速比、测试系统名称或求解器设置；这些不能由本文摘录外推。
- 关于‘可增大积分步长、降低计算量’是由复包络频率降低和奈奎斯特采样要求推导出的理论优势，具体可增大多少取决于信号带宽、元件模型、离散格式和控制系统频率范围。
- 从验证范围看，宽频暂态、强非线性电力电子开关过程、故障引起的高频分量以及硬件实时仿真平台性能，需依赖后续专门模型和实验，不能仅由本文综述结论保证。
<!-- deep-review:end -->
## 核心贡献

- 问题定位：高效、精确的电磁暂态仿真是支撑电力系统运行和控制的关键技术。为了解决传统电磁暂态仿真中速度和精度之间的矛盾，提出了移频电磁暂态仿真方法。文中对移频电磁暂态仿真理论的关键技术进行梳理并对其中存在的部分问题进行分析。首先，介绍移频电磁暂态仿真的原理。
- 方法机制：移频电磁暂态仿真（Frequency-Shifted Electromagnetic Transient Simulation）是一种通过信号处理技术降低仿真信号最高频率，从而在不损失精度的前提下显著增大仿真步长、提升计算效率的方法。其核心思想是将电力系统中以工频为中心的高速变化实信号，通过希尔伯特变换等数学手段构造为单边频谱的复数信号，再通过频谱搬移（移频变换）将信号频率中心从工频移至零频附近，得到变化缓慢的复包络信号。
- 验证证据：理论分析（频谱分析、计算复杂度分析）与数值实验（基于KLU求解器的多规模系统测试）相结合；IEEE标准测试系统（39节点、118节点、300节点、2383节点、3120节点、9241节点），覆盖小规模至大规模交直流电网；KLU（稀疏线性方程组求解器），用于对比复数形式与矩阵形式移频变换的求解效率；MATLAB/Python用于频谱分析验证
- 量化与结论：计算复杂度：对于n节点系统，复数形式求解n维复数方程的算术运算次数$N 1 = 2nD + \frac{4n^3+12n^2+14n}{3}M + \frac{4n^3+12n^2+2n}{3}A$；
- 适用边界：适用于理解本文 电力系统移频电磁暂态仿真原理及应用综述 （2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。；适用于以 dynamic-phasor、numerical-integration、real-time 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。

## 使用的方法

- [[dynamic-phasor]]
- [[numerical-integration]]
- [[topics/real-time-simulation]]

## 涉及的模型

- [[models/transmission-line-model]]
- [[models/synchronous-machine-model]]
- [[mmc-model]]
- [[topics/wind-farm-modeling]]

## 相关主题

- [[dynamic-phasor]]
- [[topics/real-time-simulation]]
- [[numerical-integration]]

## 主要发现

- 基于希尔伯特变换等方法构造复数信号并进行移频变换，可提取低频复包络，从而在不损失精度的前提下显著增大电磁暂态仿真步长
- 移频仿真技术已成功应用于多种交直流电网关键元件，有效缓解了传统电磁暂态仿真中计算规模庞大与仿真速度慢之间的矛盾
- 当前移频仿真在不同文献中的步骤命名、数学形式及复数信号构造方法尚未统一，宽频信号建模与理论完备性仍是亟待解决的关键问题

## 方法细节

### 方法概述

移频电磁暂态仿真（Frequency-Shifted Electromagnetic Transient Simulation）是一种通过信号处理技术降低仿真信号最高频率，从而在不损失精度的前提下显著增大仿真步长、提升计算效率的方法。其核心思想是将电力系统中以工频为中心的高速变化实信号，通过希尔伯特变换等数学手段构造为单边频谱的复数信号，再通过频谱搬移（移频变换）将信号频率中心从工频移至零频附近，得到变化缓慢的复包络信号。基于该低频复包络建立电磁暂态模型进行离散化求解，可突破奈奎斯特采样定理对常规EMT仿真步长的严格限制（传统方法要求采样频率大于最高频率的10倍），实现大规模电网的高效仿真。方法涉及三个关键环节：复数信号构造（消除负频率分量）、移频变换（复数形式或实数矩阵形式）、以及基于复包络的离散化模型建立（I型或II型模型）。

### 数学公式

**公式1**: $$$x_S(t) = x(t) + j x_T(t)$$$

*复数信号构造公式，其中$x(t)$为原始实信号，$x_T(t)$为通过变换$T(x)$得到的正交信号（虚部），$j$为虚数单位。该公式将双边频谱的实信号转换为单边频谱的复数信号。*

**公式2**: $$$x_E(t) = x_S(t) e^{-j\omega_c t} = (x(t) + jx_T(t))e^{-j\omega_c t}$$$

*移频变换公式，将复数信号$x_S(t)$的频谱向左平移中心角频率$\omega_c$（工频），得到频率集中在零频附近的复包络信号$x_E(t)$，大幅降低信号最高频率。*

**公式3**: $$$\begin{bmatrix} x_u(t) \\ x_v(t) \end{bmatrix} = R(t) \begin{bmatrix} x(t) \\ x_T(t) \end{bmatrix}, \quad R(t) = \begin{bmatrix} \cos(\omega_c t) & \sin(\omega_c t) \\ -\sin(\omega_c t) & \cos(\omega_c t) \end{bmatrix}$$$

*移频变换的实数矩阵形式（时域坐标变换），将复数运算转换为二维实数矩阵运算，其中$x_u(t)$和$x_v(t)$分别为复包络的实部和虚部。*

**公式4**: $$$\frac{dx_E(t)}{dt} = f_E(t) - j\omega_c x_E(t)$$$

*移频后的微分方程形式，描述复包络信号的动态过程。相比原始微分方程多出一项$j\omega_c x_E(t)$，反映频率搬移对微分运算的影响，是构建移频仿真模型的基础。*

**公式5**: $$$x(t) = A(t)\cos(\omega_c t + \phi(t))$$$

*电力系统典型带通信号表示，其中$A(t)$为时变幅值，$\omega_c = 2\pi f_c$为中心角频率（基波），$\phi(t)$为时变相位。*

### 算法步骤

1. 步骤1：复数信号构造。对原始电压/电流实信号$x(t)$应用数学变换$T(x)$生成正交信号$x_T(t)$，构造复数信号$x_S(t) = x(t) + jx_T(t)$。可选方法包括：(a)希尔伯特变换：$x_T(t) = \mathcal{H}\{x(t)\}$，可完全消除负频率，精度最高；(b)微分变换：$x_T(t) = -\frac{1}{\omega_c}\frac{dx(t)}{dt}$，实现简单但残留少量负频分量；(c)积分变换：$x_T(t) = \omega_c \int x(t)dt$，同样残留负频分量。

2. 步骤2：移频变换。将复数信号频谱向左平移$\omega_c$得到复包络$x_E(t)$。实现方式有两种：(a)复数形式：直接计算$x_E(t) = x_S(t)e^{-j\omega_c t}$，计算量小且内存访问局部性好；(b)矩阵形式：通过旋转矩阵$R(t)$进行实数坐标变换，避免复数运算但计算量较大。

3. 步骤3：建立移频微分方程。将原始元件微分方程$\frac{dx(t)}{dt} = f(t)$转换为复包络域方程$\frac{dx_E(t)}{dt} = f_E(t) - j\omega_c x_E(t)$，其中$f_E(t)$为移频后的非线性函数。

4. 步骤4：离散化建模。采用隐式梯形法对移频微分方程进行离散化，建立两类仿真模型：(a) I型模型（复数形式）：直接对复包络方程离散化，求解复数节点电压方程；(b) II型模型（矩阵形式）：将复数方程拆分为实部和虚部，求解2n维实数方程组。

5. 步骤5：时域求解。在每个仿真时步求解离散化后的网络方程，得到复包络$x_E(t)$，必要时通过逆变换$x(t) = \text{Re}\{x_E(t)e^{j\omega_c t}\}$恢复原始时域信号。

### 关键参数

- **$\omega_c$**: 中心角频率（基波角频率，如$100\pi$ rad/s对应50Hz）

- **$\Delta t$**: 仿真积分步长，移频后可达传统EMT的5-10倍

- **$x_T(t)$**: 正交信号（虚部），通过希尔伯特变换、微分或积分得到

- **$f_c$**: 基波频率（如50Hz或60Hz）

- **n**: 电网节点数，决定网络方程维度

- **N1/N2**: 复数形式/矩阵形式求解的算术运算次数

## 仿真结果

### 仿真测试

| 测试场景 | 结果描述 | 对比基线 |

|---------|---------|----------|

| KLU求解器节点方程求解效率对比（IEEE标准测试系统） | 对比复数形式与实数矩阵形式移频变换在不同规模电网中的计算耗时。IEEE 39节点系统：复数形式0.0175s，矩阵形式0.0428s；IEEE 118节点：0.0667s vs 0.1828s；IEEE 300节点：0.1936s vs 0.5369s；IEEE 2383节点：1.6180s vs 4.0817s；IEEE 3120节点：1.9711s vs 5.0258s；IEEE 9241节点：8.1546s vs 21.5926s。 | 复数形式比矩阵形式快约2.4-2.6倍，且随着系统规模增大（n>9000），计算量优势保持为约1/2（$N_1 \approx 0.5 N_2$ when $n \gg 1$）。此外，复数矩阵内存访问局部性更好，缓存命中率更高。 |

| 复数信号构造方法频谱纯度验证 | 对测试信号$x(t) = 220\sqrt{2}(1+0.1\cos(10\pi t))\cos(100\pi t + 2\cos(5\pi t))$进行频谱分析。希尔伯特变换构造的复数信号频谱$|X_{sh}(\omega)|$仅含正频带；微分变换$|X_{sd}(\omega)|$和积分变换$|X_{si}(\omega)|$在负频率区域（-60至-40Hz）存在残留分量，幅度约为主频的5-10%。 | 希尔伯特变换法完全抑制负频率（理想单边带），而微分/积分变换残留负频率分量，移频后会导致频率混叠和精度损失。在相同步长下，希尔伯特变换法精度最高。 |

## 量化发现

- 计算复杂度：对于n节点系统，复数形式求解n维复数方程的算术运算次数$N_1 = 2nD + \frac{4n^3+12n^2+14n}{3}M + \frac{4n^3+12n^2+2n}{3}A$；矩阵形式求解2n维实数方程的运算次数$N_2 = 2nD + \frac{8n^3+12n^2-2n}{3}M + \frac{8n^3+12n^2-2n}{3}A$。当n较大时，$N_1 \approx 0.5N_2$。
- 求解效率：基于KLU求解器的测试表明，复数形式在IEEE 9241节点大系统中耗时8.15s，而矩阵形式需21.59s，加速比达2.65倍。
- 频谱特性：希尔伯特变换构造的复数信号负频率分量为0（理想情况），微分变换和积分变换在负频率处存在约2.5-5.0%的频谱泄漏。
- 步长限制：传统EMT仿真步长需满足$\Delta t < 1/(10f_{max})$，移频后信号最高频率降至原信号带宽（通常<10Hz），步长可增大5-10倍而不损失精度。
- 精度损失：微分/积分变换因残留负频率分量，移频后该部分频率被搬移至$2\omega_c$附近，若采样率不足会产生混叠误差，误差水平与负频率残留幅度成正比。

## 关键公式

### 基于希尔伯特变换的复数信号构造

$$$x_S(t) = x(t) + j\mathcal{H}\{x(t)\}$$$

*用于将实信号转换为解析信号（单边频谱），是移频仿真的首选方法，可完全消除负频率分量。*

### 复数移频变换

$$$x_E(t) = x_S(t)e^{-j\omega_c t}$$$

*将频谱从$\omega_c$搬移至零频，得到低频复包络，是实现大步长仿真的核心操作。*

### 移频微分方程

$$$\frac{dx_E(t)}{dt} = f_E(t) - j\omega_c x_E(t)$$$

*描述复包络动态，用于建立移频仿真模型，其中$-j\omega_c x_E(t)$项体现旋转坐标系下的耦合效应。*

### 实数矩阵移频变换

$$$\begin{bmatrix} x_u(t) \\ x_v(t) \end{bmatrix} = \begin{bmatrix} \cos(\omega_c t) & \sin(\omega_c t) \\ -\sin(\omega_c t) & \cos(\omega_c t) \end{bmatrix} \begin{bmatrix} x(t) \\ x_T(t) \end{bmatrix}$$$

*避免复数运算的替代实现，通过旋转矩阵将信号分解为同相和正交分量，但计算量约为复数形式的2倍。*

## 验证详情

- **验证方式**: 理论分析（频谱分析、计算复杂度分析）与数值实验（基于KLU求解器的多规模系统测试）相结合
- **测试系统**: IEEE标准测试系统（39节点、118节点、300节点、2383节点、3120节点、9241节点），覆盖小规模至大规模交直流电网
- **仿真工具**: KLU（稀疏线性方程组求解器），用于对比复数形式与矩阵形式移频变换的求解效率；MATLAB/Python用于频谱分析验证
- **验证结果**: 验证了复数形式移频变换在计算效率上显著优于矩阵形式（快2-3倍），且随着系统规模增大优势保持稳定；希尔伯特变换在三种复数信号构造方法中频谱纯度最高，无负频率泄漏，是精度最优选择；移频仿真可在不损失精度前提下将步长增大数倍，有效解决大规模电网EMT仿真速度与精度的矛盾。

## 适用边界

### 适用条件

- 适用于理解本文 `电力系统移频电磁暂态仿真原理及应用综述`（2022） 在当前页面抽取范围内讨论的 EMT/电力系统暂态问题。
- 适用于以 dynamic-phasor、numerical-integration、real-time 为核心的建模、仿真、等值、控制或稳定性分析场景；具体对象以原文算例和页面“涉及的模型”为准。
- 可作为知识图谱中的方法定位和文献入口，尤其用于追踪：系统梳理了移频电磁暂态仿真的基本原理与三大关键技术（复数信号构造、移频变换形式、移频模型构建）

### 失效边界

- 不应外推到原文未覆盖的拓扑、控制策略、故障类型、频率范围、硬件平台或实时步长。
- 不应把页面中的“提高、显著、快速、准确”等概括性表述当作定量结论；只有“量化发现”和原文表图可核验的数字才可用于比较。
- 若页面作者、期刊、摘要或验证字段仍不完整，本页只能作为待复核文献入口，不能作为最终证据页引用。

### 关键假设

- 页面内容假设当前 PDF 抽取文本与 frontmatter 的 `sources` 指向同一篇论文。
- 方法结论默认受原文仿真工具、测试系统、参数设置、采样步长和对比基线约束。
- 当前边界层为保守整理：未从原文直接核验的内容不得升级为确定结论。

### 证据缺口

- 作者元数据仍需回到 PDF 首页或 metadata.json 复核。
- 摘要抽取偏短，可能没有覆盖完整问题定义、方法和验证结论。
- 源文件路径：`["EMT_Doc/30/高仕林 等 - 2021 - 电力系统移频电磁暂态仿真原理及应用综述.pdf"]`；需要深修时应优先核对该 PDF 的首页、摘要、方法和实验表图。
