# A Julia-based simulation platform for power system transients
A. Alsabbagh, M. Naïdjate *, J. Mahseredjian, M.J. Matehkolaei
Polytechnique Montréal, Department of Electrical Engineering, Montréal-QC, H3T 1J4, Canada

**Keywords:** Electromagnetic transients, Julia high-performance programming language, Parallelization

**Abstract:** This paper implements and tests an EMT-type simulator, using Julia, a high-level and high-performance programming language. The designed simulator is compared with EMTP® in terms of accuracy and performance. Several developments are applied to enhance the performance of the designed Julia simulator. The presented tests confirm its value for modeling and simulation of electromagnetic transients.

## 1. Introduction
Power system engineers heavily rely on computer-aided analysis and simulation tools to conduct in-depth studies of power networks, given the intricate nature of these systems. The power system simulation tools are typically classified into two main categories: Phasor-Domain (PD) and Electromagnetic Transient (EMT) simulation tools, serving distinct purposes in power system analysis. Traditional tools predominantly relied on PD models (also known as dynamic models), offering sufficient accuracy for classical stability studies. However, as power systems integrate more power electronic converters and inverter-based distributed generation, PD models lose precision and reliability. In contrast, EMT simulation tools provide higher accuracy but are computationally slower due to the complexity of handling numerous EMT models. As a result, ongoing research focuses on enhancing the speed and efficiency of EMT simulators to address these limitations.

The EMT-type simulators are circuit-oriented and use lumped models, which are mathematically represented by sets of algebraic and differential equations [1,2]. Differential equations undergo discretization using numerical integration techniques to construct the equivalent companion model of the elements. Two primary methods exist for formulating the network equations: state-space-based and nodal-analysis-based. For large-scale EMT-type simulations, nodal-analysis-based methods (NAM) are favored due to their simplicity and versatility compared to state-space-based methods. Within this framework, a particularly efficient nodal-analysis formulation known as Modified-Augmented-Nodal-Analysis (MANA) [3–5] is applied in EMTP® for various network topologies [3,4]. MANA formulation has a generic nonsymmetric system of equations:

$$ \mathbf{A}\mathbf{x} = \mathbf{b} \tag{1} $$

in which the bold characters represent vectors and matrices, $\mathbf{A}$ is the system coefficient matrix, $\mathbf{x}$ is the vector of unknown variables, and $\mathbf{b}$ is the vector of known variables. An extended view of this formulation is written as:

The existing EMT-type simulation tools [2], such as EMTP® [3,4], are implemented by compiled codes using compiled programming languages, such as C++ and Fortran. While these environments are highly powerful, they often pose challenges in terms of modifiability and accessibility for researchers and developers.

High-level programming can substantially decrease the time required for research and development, all the while enhancing code flexibility and robustness. Several studies in the literature have explored the utilization of high-level programming to simulate EMTs in power systems. Reference [6] used the declarative-based Modelica language to build an EMT simulator. Although Modelica is vastly high-level and demonstrates a powerful methodology, it falls short in achieving satisfactory performance compared to compiled code software. Furthermore, the solvers in Open-Modelica and Dymola environments are hardcoded, preventing modification or adaptation. Another approach, detailed in Reference [7] implemented an EMT simulator using m-files in MATLAB, which enables high-level constructs, but delivers poor performance. In reference [8], initial efforts were made to develop an EMT-type tool using the Python programming language. This tool suffers from a restricted set of components and lacks thorough performance and accuracy comparisons with established simulators. Similarly, in another study [9] Python was employed for EMT simulation in power systems. Nevertheless, the model’s scope remains limited, with transmission lines represented using a basic lumped pi model. Moreover, to mitigate spurious oscillations generated by the trapezoidal method, artificial resistances are introduced in parallel or series with all inductors and capacitors, adversely impacting simulation accuracy. While Python offers the flexibility of dynamically typed languages, its interpreted nature can compromise the performance of codes.

Considering the paramount importance of performance in EMT-type simulations, it becomes imperative to investigate programming languages capable of delivering both high productivity and superior performance. In this perspective, Julia emerges as a promising candidate for achieving a balance between high-level abstraction and high-performance computing. Known for its productivity, versatility, and a plethora of features tailored for computational science and numerical analysis, Julia presents as a compelling option for developing EM