# Advancing Grid-Forming Inverter Technology: Comprehensive PQ Capability and Performance Analysis

MD NURUNNABI, SHUHUI LI, (Senior Member, IEEE), AND HIMADRY SHEKHAR DAS, (Student Member, IEEE)  
Department of Electrical and Computer Engineering, The University of Alabama, Tuscaloosa, AL 35487, USA  
Corresponding author: Shuhui Li (sli@eng.ua.edu)  
This work was supported in part by the U.S. National Science Foundation under Grant 2141067 and Grant 2402634.

**ABSTRACT** This paper presents a performance analysis of grid-forming (GFM) inverter technology, which is essential to ensure stable and reliable operation of power systems with high penetration of inverter-based resources (IBRs). Recognizing that IBR operational constraints are distinct from those of synchronous generators, this study develops advanced PQ capability models and algorithmic frameworks that accurately characterize GFM inverter operational constraints across various coupling filter configurations (L, LC, and LCL). Electromagnetic transient (EMT) simulations show that the Enhanced Voltage Regulation (EVR) and Controlled Proportional-Integral Droop (CPID) strategies proposed in this paper improve voltage and frequency stability under dynamic loading and fault conditions, outperforming conventional droop methods. Real-time hardware validation confirms the robustness of the proposed approaches and their effectiveness in suppressing harmonics and recovering from faults. Key contributions include the derivation of practical PQ capability boundaries under realistic constraints, identification of superior control strategies for robust power quality (PQ), and successful GFM and grid-following (GFL) integration in parallel operations. These findings provide actionable insights for optimizing GFM inverter design and ensuring IEEE 1547 compliance in low-inertia grids.

**INDEX TERMS** Droop control systems, grid-forming inverters, inverter coupling filters, inverter operational constraints, power quality enhancement, PWM saturation effects.

## I. INTRODUCTION

The increase in renewable energy utilization in power systems requires robust and dependable inverter technology. Grid-forming inverters, like traditional synchronous generators, play a crucial role in this transition by providing the grid with necessary voltage and frequency support [1], [2], [3], [4], [5], [6]. This feature is extremely critical for ensuring grid stability and dependability, particularly in microgrids and distributed energy resource (DER) contexts when conventional generation is restricted or absent [7]. GFM inverters can function independently of the grid, providing a reliable power supply in isolated networks or supporting the main grid during fluctuations [8], [9], [10].

PQ Capability charts are traditionally used for synchronous generators to establish reliable operational boundaries and to inform their control mechanisms [11], [12]. This concept is similarly critical in the realm of inverters, where PQ capability is a fundamental specification outlined in international standards [13], [14]. Numerous PQ capability charts have been formulated for inverter-based resources (IBR) [15], [16], [17]. For instance, the Electric Reliability Council of Texas (ERCOT) has introduced a rectangular PQ capability chart that is required at the point of interconnection (POI) [15] as shown in Fig. 1(a). Concurrently, the North America Electric Reliability Corporation (NERC) has introduced a semi-circular PQ capability chart for nominal voltage, maintaining a fixed reactive power approximately 0.95 p.u. of the active power output [16], depicted in Fig. 1(b).

**FIGURE 1.** Inverter-Based Resource PQ Capability Diagrams: (a) According to ERCOT specifications [15], and (b) NERC guidelines [16].

However, GFM inverters possess sophisticated control systems distinct from those of synchronous generators. Their operation is constrained by several factors, including PWM (pulse-width modulation) saturation and rated current, which play critical roles in determining the PQ–capability area and ensuring the reliable operation of GFM inverters. Existing inverter PQ capability charts often fail to adequately consider the specific characteristics and constraints of GFM inverters, making the impact on their control and operation unclear [5], [18], [19], [20]. A coupling filter is mandatory for connecting a GFM inverter to a microgrid, which affects both the aims to fill this gap and provide valuable insights into the design and operation of GFM inverters.

Despite the importance of GFM inverters in providing frequency and voltage support, GFL inverters are also widely used in renewable energy resources [23], [24], [25]. Therefore, it is crucial to study the impacts of integrating GFM and GFL inverters in an EPS. Several international standards define performance, safety, and grid compatibility requirements for grid-connected inverters. IEEE 1547 specifies requirements for interconnection, Including allowable voltage and frequency deviations, total harmonic distortion (THD) limits, and ride-through capabilities. UL 1741 addresses safety aspects and certification procedures, while IEC 62116 outlines test procedures for anti-islanding protection. This study assesses inverter performance against IEEE 1547 criteria, particularly focusing on THD limits for voltage and current, as well as voltage and frequency stability during disturbances.

**FIGURE 2.** Grid-connected GFM inverter schematic.

The studies are conducted via electromagnetic transient (EMT) simulation and h