## ＥＭＴＰ在特高压交流输电研究中的应用
**曹祥麟**
（东电软件系统公司，东京１３５００３４）

**摘要：**为了使ＥＭＴＰ能为正在开展的特高压输变电技术服务，在简单介绍ＥＭＴＰ元件模型的基础上，围绕特高压交流输电研究各主要课题论述了ＥＭＴＰ的使用方法，因特高压线路的高电压、大电容、小电阻带来了其它电压等级所未有的技术问题，诸如零点偏移、谐振过电压、潜供电流熄灭和短时间工频过电压升高等，故需对特高压系统的这些特有现象进行详细模拟。为了降低特高压输变电设备的造价，特高压的绝缘设计不能是单纯的既有电压等级的延伸，而是需对特高压系统的过电压进行详细计算，ＥＭＴＰ是解决上述２个问题的最好工具。
**关键词：**特高压输电；ＥＭＴＰ；雷过电压；操作过电压；短时问交流过电压；隔离开关分合过电压；暂态恢复电压；潜供电流；零点偏移；谐振过电压；元件模型
**中图分类号：**ＴＭ７４  **文献标识码：**Ａ  **文章编号：**１００３－６５２０（２００６）０７－００６４－０５

## Ａｐｐｌｉｃａｔｉｏｎ ｏｆ ＥＭＴＰ ｉｎ ｔｈｅ Ｒｅｓｅａｒｃｈ ｏｆ ＵＨＶ ＡＣ Ｐｏｗｅｒ Ｔｒａｎｓｍｉｓｓｉｏｎ
**ＣＡＯ Ｘｉａｎｇｌｉｎ**
（ＴＥＰＣＯ Ｓｙｓｔｅｍｓ Ｃｏｒｐｏｒａｔｉｏｎ，Ｔｏｋｙｏ １３５００３４，Ｊａｐａｎ）

**Ａｂｓｔｒａｃｔ：**ＥＭＴＰ（Ｅｌｅｃｔｒｏ－ｍａｇｎｅｔｉｃ Ｔｒａｎｓｉｅｎｔ Ｐｒｏｇｒａｍ）ｉｓ ｔｈｅ ｐｒｏｇｒａｍ ｔｏ ａｎａｌｙｚｅ ｔｈｅ ｅｌｅｃｔｒｏ－ｍａｇｎｅｔｉｃ ｔｒａｎｓｉｅｎｔ ｐｈｅｎｏｍｅｎｏｎ ｂｅｉｎｇ ｕｓｅｄ ｍｏｓｔ ｅｘｔｅｎｓｉｖｅｌｙ ｉｎ ｔｈｅ ｗｏｒｌｄ．Ｔｈｉｓ ｐａｐｅｒ ｉｎｔｒｏｄｕｃｅｓ ｔｈｅ ＥＭＴＰ ｍｏｄｅｌｉｎｇ ｍｅｔｈｏｄ ｆｉｒｓｔ，ａｎｄ ｒｅｆｅｒｓ ｔｏ ｔｈｅ ｃｏｎｔｒｉｂｕｔｉｏｎｓ ｏｆ ｔｈｅ ａｕｔｈｏｒ ｏｆ ｔｈｉｓ ｐａｐｅｒ ｔｏｏ，ｓｕｃｈ ａｓ ｔｈｅ ｄｅｖｅｌｏｐｍｅｎｔ ｏｆ ｐｈａｓｅ－ｄｏｍａｉｎ ｓｙｎｃｈｒｏｎｏｕｓ ｍａｃｈｉｎｅ ｍｏｄｅｌ ａｎｄ ｔｈｅ ｉｍｐｒｏｖｅｍｅｎｔ ｏｆ ｃｏｎｔｒｏｌ ｓｙｓｔｅｍ ａｎｄ ｏｔｈｅｒｓ．Ａｎｄ ｔｈｅｎ ｔｈｉｓ ｐａｐｅｒ ｉｎｔｒｏｄｕｃｅｓ ｈｏｗ ｔｏ ｕｓｅ ＥＭＴＰ ｉｎ ｅａｃｈ ｒｅｓｅａｒｃｈ ｓｕｂｊｅｃｔ ｏｆ ＵＨＶ ＡＣ ｐｏｗｅｒ ｔｒａｎｓｍｉｓｓｉｏｎ．Ｔｈｅ ＵＨＶ ＡＣ ｐｏｗｅｒ ｔｒａｎｓｍｉｓｓｉｏｎ ｉｓ ａｎ ｅｃｏｎｏｍｉｃａｌ ａｎｄ ｅｆｆｅｃｔｉｖｅ ｐｏｗｅｒ ｔｒａｎｓｍｉｓｓｉｏｎ ｆｏｒｍ，ｂｕｔ ｉｔ ｃｏｍｅｓ ｗｉｔｈ ｖａｒｉｏｕｓ ｔｅｃｈｎｏｌｏｇｉｃａｌ ｐｒｏｂｌｅｍｓ ｃａｕｓｅｄ ｂｙ ｈｉｇｈ ｖｏｌｔａｇｅ，ｂｉｇ ｃｈａｒｇｉｎｇ ｃａｐａｃｉｔｙ ａｎｄ ｓｍａｌｌ ｒｅｓｉｓｔａｎｃｅ ｏｆ ｔｈｅ ｕｌｔｒａ－ｈｉｇｈ ｖｏｌｔａｇｅ ｔｒａｎｓｍｉｓｓｉｏｎ ｌｉｎｅ，ｓｕｃｈ ａｓ ｚｅｒｏ ｏｆｆｓｅｔ ｐｈｅｎｏｍｅｎａ，ｒｅｓｏｎａｎｃｅ ｏｖｅｒｖｏｌｔａｇｅ，ｓｅｃｏｎｄａｒｙ ａｒｃ ｅｘｔｉｎｃｔｉｏｎ，ｒｉｓｅ ｏｆ ｐｏｗｅｒ ｆｒｅｑｕｅｎｃｙ ｔｅｍｐｏｒａｒｙ ｏｖｅｒｖｏｌｔａｇｅ ａｎｄ ｏｔｈｅｒｓ．Ｔｈｅｒｅｆｏｒｅ，ｉｔ ｉｓ ｎｅｃｅｓｓａｒｙ ｔｏ ｓｉｍｕｌａｔｅ ｔｈｅ ｓｐｅｃｉａｌ ｐｈｅｎｏｍｅｎｏｎ ａｐｐｅａｒｅｄ ｉｎ ｔｈｅ ｕｌｔｒａ－ｈｉｇｈ ｖｏｌｔａｇｅ ｓｙｓｔｅｍ ｉｎ ｄｅｔａｉｌ．Ａｎｄ ｉｎ ｏｒｄｅｒ ｔｏ ｌｏｗｅｒ ｔｈｅ ｃｏｓｔ ｏｆ ｐｏｗｅｒ ｔｒａｎｓｍｉｓｓｉｏｎ ｅｑｕｉｐｍｅｎｔ ｏｆ ｕｌｔｒａ－ｈｉｇｈ ｖｏｌｔａｇｅ ｓｙｓｔｅｍ，ｔｈｅ ｉｎｓｕｌａｔｉｏｎ ｄｅｓｉｇｎ ｏｆ ａｎ ｕｌｔｒａ－ｈｉｇｈ ｖｏｌｔａｇｅ ｓｙｓｔｅｍ ｃａｎ ｎｏｔ ｂｅ ｄｏｎｅ ａｓ ｊｕｓｔ ａ ｍｅｒｅ ｅｘｔｅｎｓｉｏｎ ｗｉｔｈ ｔｈｅ ｃｕｒｒｅｎｔ ｖｏｌｔａｇｅ ｌｅｖｅｌ．Ｉｔ ｉｓ ａｌｓｏ ｎｅｃｅｓｓａｒｙ ｔｏ ｃａｌｃｕｌａｔｅ ｔｈｅ ｏｖｅｒｖｏｌｔａｇｅ ｏｆ ｔｈｅ ｕｌｔｒａ－ｈｉｇｈ ｖｏｌｔａｇｅ ｓｙｓｔｅｍ ｃｏｒｒｅｃｔｌｙ．ＥＭＴＰ ｉｓ ｔｈｅ ｏｐｔｉｍａｌ ｔｏｏｌ ｆｏｒ ｓｏｌｖｉｎｇ ｔｗｏ ａｂｏｖｅ－ｍｅｎｔｉｏｎｅｄ ｐｒｏｂｌｅｍｓ．Ｔｈｅ ｃｏｎｔｅｎｔｓ ｍｅｎｔｉｏｎｅｄ ｉｎ ｔｈｉｓ ｐａｐｅｒ ｗｉｌｌ ｂｅ ｈｅｌｐｆｕｌ ｆｏｒ ｔｈｅ ｒｅｓｅａｒｃｈ ｏｆ ｔｈｅ ｕｌｔｒａ－ｈｉｇｈ ｖｏｌｔａｇｅ ｔｒａｎｓｍｉｓｓｉｏｎ ａｎｄ ｔｈｅ ｕｓｅ ｏｆ ＥＭＴＰ．
**Ｋｅｙ ｗｏｒｄｓ：**ｕｌｔｒａ－ｈｉｇｈ ｖｏｌｔａｇｅ ｐｏｗｅｒ ｔｒａｎｓｍｉｓｓｉｏｎ；ＥＭＴＰ；ｌｉｇｈｔｎｉｎｇ ｏｖｅｒｖｏｌｔａｇｅ；ｓｗｉｔｃｈｉｎｇ ｏｖｅｒｖｏｌｔａｇｅ；ｐｏｗｅｒ ｆｒｅｑｕｅｎｃｙ ｔｅｍｐｏｒａｒｙ ｏｖｅｒｖｏｌｔａｇｅ；ｄｉｓｃｏｎｎｅｃｔｏｒ ｏｖｅｒｖｏｌｔａｇｅ；ｔｒａｎｓｉｅｎｔ ｒｅｃｏｖｅｒｙ ｖｏｌｔａｇｅ；ｓｅｃｏｎｄａｒｙ ａｒｃ；ｚｅｒｏ ｏｆｆｓｅｔ ｐｈｅｎｏｍｅｎａ；ｒｅｓｏｎａｎｃｅ ｏｖｅｒｖｏｌｔａｇｅ；ｍｏｄｅｌｌｉｎｇ ｏｆ ｔｈｅ ｅｌｅｍｅｎｔ

## ０引言
特高压交流输电（ＵＨＶ）所带来的零点偏移、谐振过电压、潜供电流熄灭和短时间交流过电压升高等技术难题需要进行详细模拟。此外，为了降低特高压输变电设备的造价，其绝缘设计不能是单纯的已有电压等级的延伸，而是需将系统过电压抑制到合理水平。这不仅需开发更高性能的避雷器，也需详细计算系统过电压。
本文介绍了在国际上广泛使用的电磁暂态计算程序ＥＭＴＰ，并围绕ＵＨＶ研究的各主要课题介绍ＥＭＴＰ的应用。

## １ ＥＭＴＰ的概要
ＥＭＴＰ现有３种版本，即ＢＰＡ－ＥＭＴＰ、ＡＴＰ－ＥＭＴＰ和ＤＣＧＥＭＴＰ。其基本构造和原理相同，仅局部功能不同。本文介绍以使用最广泛的ＡＴＰ－ＥＭＴＰ为主[1-7]。

### １．１ 元件种类概述
①单相电阻、电感和电容串联电路。这是ＥＭＴＰ已开发的最基本的元件，可构成发电机、变压器或电力系统其他元件，也可单独使用，如用作断路器的合闸电阻、接地电阻、并联电抗器的中性点小电抗、变压器的杂散电容等。
②架空线路和电缆。在ＥＭＴＰ中可用常规π型电路、无损分布参数电路、无畸变分布参数电路、具有集中电阻的分布参数电路或具有频率相关参数的分布参数电路来模拟架空线路和电缆。
③变压器。在ＥＭＴＰ中可用单相饱和、三相饱和变压器模型或多相耦合ＲＬ电路来模拟各种变压器。
④非线形元件。ＥＭＴＰ有各种非线形元件模型，用来模拟变压器和电抗器的非线形电感、避雷器的非线形电阻等。
⑤简单电压源和电流源。将经常遇到的电源函数作为内部函数，其中包括阶跃函数（Ｔｙｐｅ－１１）、斜角函数（Ｔｙｐｅ－１２，１３）、正弦函数（Ｔｙｐｅ－１４）、冲击函数（Ｔｙｐｅ－１５）等。为了模拟换流站和电力电子元件，ＥＭＴＰ还有ＴＡＣＳ控制电源（Ｔｙｐｅ－６０）。
⑥同步电机。在ＡＴＰ－ＥＭＴＰ中有２种同步电机模型，即原有的、基于$dq0$坐标（Ｐａｒｋ方程）的Ｔｙｐｅ－５９模型和笔者开发的、基于相坐标的Ｔｙｐｅ－５８模型。由于在ＥＭＴＰ中网络部分是用相坐标表示的，因此使用Ｔｙｐｅ－５９模型需要将$dq0$坐标表示的同步电机等值电路转换成相坐标，这将增加预测值，有时候这些预测值会引起数值不稳定。Ｔｙｐｅ－５８模型避免了这个问题，但由于每个时步都需要更新Ｇ矩阵并重新三角形化，因此计算时间比Ｔｙｐｅ－５９长。
⑦通用电机。该模型可模拟各种同步、异步和直流电机，功能十分广泛，但使用不太方便。此模型也是使用$dq0$坐标，故在和网络部分结合时也需坐标转换。作者开发了基于相坐标的异步电机模型，并将安装在ＡＴＰ－ＥＭＴＰ中。
⑧开关。ＥＭＴＰ中有时控、间隙、ＴＡＣＳ控制开关（二极管、可控硅、单纯的ＴＡＣＳ控制开关）和测量开关。
⑨ＴＡＣＳ是ＥＭＴＰ控制系统模拟工具，它扩展了ＥＭＴＰ的功能和应用[1]。在ＥＭＴＰ中电气网络和ＴＡＣＳ是分别求解的，网络的解可以在同一时步传递给ＴＡＣＳ，但ＴＡＣＳ的解要在下一时步传递给网络，即存在一个时步的时延（称作外部时延）。这个时延有时会引起数值振荡。在ＴＡＣＳ中还存在着内部时延，这是由于ＴＡＣＳ的计算次序不当或者是因为在反馈环中存在特殊装置或两个以上的限幅器引起的，内部时延有时会引起数值不稳定和解的不正确。对外部时延，可在电气网络和ＴＡＣＳ的接口处插入低通滤波器，以抑制数值振荡。对内部时延，可引入了阶层系数，并在反馈环采取迭代计算，以避免所有的内部时延。在ＴＡＣＳ中，除了时延的问题还存在着变量初始化的问题，目前的ＴＡＣＳ虽然有初始化的功能，但这功能是极不完善的，也往往是不正确的，必需依靠用户输入ＴＡＣＳ变量的初始值，而这对用户是困难的。为此导入基于瞬时值计算的ＴＡＣＳ变量的初始化方法以有效地自动获得ＴＡＣＳ变量的初始值[6]。根据上述这些改良，本文作者改写了ＡＴＰ－ＥＭＴＰ的ＴＡＣＳ部分，并已提交给ＢＰＡ（Ｂｏｎｎｅｖｉｌｌｅ Ｐｏｗｅｒ Ａｄｍｉｎｉｓｔｒａｔｉｏｎ），预期即将使用。

### １．２ ＥＭＴＰ的应用
ＥＭＴＰ可用于所有电力系统或电子回路计算。可模拟电力系统各种暂态现象，也可用于大功率电子元件在电力系统中应用的研究，且只要不出现数值振荡，总会得到计算结果，但不加分析的使用计算结果很危险。应考虑几点：①所使用的模型是否合适（模型的前提条件和相关理论）。②所使用的参数是否正确。③计算结果是否符合定性（从物理意义判断）或近似计算预测结果。

## ２ 在特高压交流输电研究中的应用
ＥＭＴＰ在ＵＨＶ研究中主要用于计算系统中的各种过电压和模拟系统特有现象。
表１为ＣＩＧＲＥ分类过电压的名称和频率范围。使用ＥＭＴＰ模拟电力系统暂态现象时，要注意其频率范围并选择相应的元件模型和参数。
特高压系统的特有现象主要有潜供电流的消弧时间延长、空载线路的短时工频过电压升高、谐振过电压和零点偏移等[8-10]。

**表１ 过电压的频率范围**
**Ｔａｂ．１ Ｆｒｅｑｕｅｎｃｙ ｏｆ ｏｖｅｒｖｏｌｔａｇｅ**
| 分类 | 短时 | 缓波头 | 陡波头 | 超陡波头 |
|---|---|---|---|---|
| 频率／Ｈｚ | $0.1 \sim 3 \times 10^3$ | $50/60 \sim 2 \times 10^4$ | $10^4 \sim 3 \times 10^6$ | $10^5 \sim 5 \times 10^7$ |
| 过电压名称 | 短时间交流 | 操作 | 雷电 | 隔离开关分合 |

### ２．１ 雷过电压计算
内绝缘水平由雷过电压和短时工频过电压决定。在计算变电站设备的雷过电压时考虑下列３种不利的接线方式：①单线路（对断路器和并联电抗器）②单线路加单母线（对母线）③单线路加单母线加单变压器（对变压器）。其中①是考虑多重雷击或其他原因在线路断路器打开的状态下雷电波入侵的情况，因特高压变电站线路断路器距套管较远，套管侧的避雷器往往不能有效地保护线路断路器，在线路断路器会出现较高的过电压。
雷电波入侵变电站是反击或绕击引起（见图１），一般在进线段的１、２号塔上的雷击最严重。在计算特高压系统的雷过电压时，选择元件的模型：
①线路用多相Ｊ．Ｍａｒｔｉ模型表示（双回路为８相，单回路为５相）；
②铁塔用分段铁塔模型表示[11]（双回路为４段，单回路为２段）；
③铁塔接地电阻可用固定值或用大电流特性模型表示，一般用$10\ \Omega$固定电阻，因在交流接地电阻较低（几$\Omega$以下）时冲击阻抗呈感性，$>10\ \Omega$时显容性；
④模拟间隙闪络的有短路、电压开关、$U-t$交叉法和先导模型（新藤[12]、长冈[13]、本山等[14]模型），其中短路模型最简单，先导模型最严密；
⑤雷击用和雷道阻抗并联的斜角波电流源表示。
⑥母线、ＧＩＳ和引线用无损分布参数线路或Ｊ．Ｍａｒｔｉ模型模拟；
⑦变压器、电抗器、套管和ＣＶＴ用电容模拟；
⑧断路器在闭合状态处理和ＧＩＳ相同，打开则用极间电容和对地电容模拟；
⑨隔离开关在闭合状态作为ＧＩＳ的一部分，打开状态因其极间电容比断路器小，作打开的开关；
⑩计算雷过电压时要考虑避雷器的陡波响应特性，图２为考虑了陡波响应特性的ＩＥＥＥ模型[15]；
⑪计算雷过电压时应闸电阻还要用分闸电阻来降低分闸过电压。在计算操作过电压时，选择元件的模型：①线路用多相Ｊ．Ｍａｒｔｉ模型来模拟（为了取得不同的故障点和观测点需要适当分段）；②变压器用带饱和特性的变压器模型模拟；③并联电抗器用Ｔｙｐｅ－９８非线形电感模拟；④发电机用次暂态电抗$X_a''$后的定电压源（Ｔｙｐｅ－１４）模拟；⑤避雷器用Ｔｙｐｅ－９２非线形电阻模拟；⑥计算合闸过电压，用统计开关或规律化开关模拟断路器，并指定统计合闸次数。计算分闸过电压，用时控开关模拟断路器，带分闸电阻时主触头先打开，然