# 基于广义特征根的 MMC-HVDC 系统高频振荡分析及抑制策略
**张芳，姚文鹏，张紫菁**
（天津大学 智能电网教育部重点实验室，天津 300072）

**摘要：**基于模块化多电平换流器的高压直流输电（MMC-HVDC）的长链路延时引发的高频振荡严重威胁了电力系统的安全稳定运行。采用时滞稳定裕度衡量 MMC-HVDC 系统的高频稳定性，建立了 MMC-HVDC 时滞系统的高阶状态空间模型，应用基于广义特征根的时滞系统稳定性分析方法直接求解 MMC-HVDC 系统的时滞稳定裕度，并分析了控制器参数对系统高频稳定性的影响。将 MMC-HVDC 系统链路延时对系统高频稳定性的影响等效为外部干扰，通过混合灵敏度优化设计了基于 $H_\infty$ 鲁棒控制的 MMC-HVDC 系统高频振荡抑制策略。通过 MMC-HVDC 电磁暂态仿真，验证了基于广义特征根的时滞系统稳定性分析方法求解系统时滞稳定裕度的有效性以及基于 $H_\infty$ 鲁棒控制的高频振荡抑制策略的优越性，为研究 MMC-HVDC 系统的高频振荡及抑制策略提供了一种新思路。
**关键词：**MMC-HVDC；高频振荡；广义特征根；$H_\infty$ 鲁棒控制；振荡抑制
中图分类号：TM 712；TM 721.1    文献标志码：A      DOI：10.16081/j.epae.202206018

## 0 引言
模块化多电平换流器（MMC）凭借其输出谐波含量少、模块化程度高、开关频率低等优势在柔性直流输电领域得到了广泛应用[1-2]。随着基于模块化多电平换流器的高压直流输电（MMC-HVDC）工程的推进，国内外发生了多起由链路延时引发的高频振荡事故，例如 2017 年鲁西直流输电工程发生了 1 270 Hz 的高频振荡，2018 年渝鄂背靠背柔性直流输电工程在空载加压调试中，渝、鄂两侧分别发生了 700 Hz 和 1.8 kHz 的高频振荡事故[3-5]。MMC-HVDC 系统的高频振荡进一步降低了电力电子器件的使用寿命，对交流电网造成了严重冲击。因此，研究 MMC-HVDC 系统的高频振荡机理和振荡抑制策略具有重要的理论和工程意义。

目前，相关研究学者们主要采用阻抗分析法和特征值法解释 MMC-HVDC 系统的高频振荡机理。文献[3-4]基于鲁西直流输电工程，建立了仅考虑电流内环控制和链路延时的 MMC 简化阻抗模型，采用波特图解释了 MMC-HVDC 系统的高频振荡事故。文献[5]基于渝鄂背靠背柔性直流输电工程，建立了 dq 坐标系下 MMC 的详细阻抗模型，采用波特图解释了渝、鄂两侧不同频次的高频振荡事故。特征值法需要建立 MMC-HVDC 系统的状态空间模型，但是链路延时使得特征方程为超越方程，故无法通过传统方式直接求解雅可比矩阵的特征值。文献[6-7]应用 Pade 近似等效 MMC-HVDC 系统的链路延时，将链路延时这一超越项用有理多项式表示，将超越方程转化为普通的有理方程，通过特征值轨迹分析了控制器参数和链路延时对 MMC-HVDC 系统高频稳定性的影响。文献[8]采用了 Rekasius 变换处理 MMC-HVDC 系统的延时项，根据劳斯表寻找系统的纯虚特征根，应用纯虚特征根对应的时滞稳定裕度分析了电流内环控制、锁相环（PLL）控制以及功率传输水平对 MMC-HVDC 系统高频稳定性的影响。基于上述研究可知，特征值法需要对延时环节进行等效变换。Pade 近似为一种有差变换，而且其会额外引入状态方程，增加模型的复杂程度，额外引入的状态方程产生的新特征根可能会与原有特征根产生交互影响；Rekasius 变换在寻找纯虚特征根的过程中需要频繁计算劳斯表，计算量较大。MMC-HVDC 系统可视为单一时滞系统，可以采用时滞系统稳定性分析方法研究 MMC-HVDC 时滞系统的稳定性。文献[9]提出的基于广义特征根的时滞系统稳定性分析方法，无需对延时项进行处理，通过构造矩阵、求解广义特征根直接求解系统的时滞稳定裕度和临界振荡频率，避免了寻找临界值的反复迭代过程，具有较强的应用性，但是尚未应用到 MMC-HVDC 系统的高频稳定性分析中。

MMC-HVDC 系统的高频振荡抑制策略一般通过改进电流内环控制策略实现换流站的阻抗重塑，达到抑制系统高频振荡的目的。文献[3]提出在电网电压前馈回路串联低通滤波器的高频振荡抑制策略，但是并未给出滤波器的参数选取依据。文献[10]在电网电压前馈回路串入非线性滤波器，改善了渝鄂背靠背柔性直流输电工程在中高频段的阻抗特性，有效降低了 MMC-HVDC 系统的高频振荡风险。文献[11]将公共耦合点（PCC）电压经过三阶滤波器滤波后反馈回电流内环控制回路中，矫正了 MMC 换流站阻抗在多个频段的相位裕度，有效抑制了系统的高频振荡。MMC-HVDC 系统发生高频振荡时，dq 轴电流呈现出直流分量叠加特定频率高频分量的形式，其中高频分量是由系统的链路延时引起的，因此可将链路延时对系统的影响等效为一个外部输入干扰，抑制干扰即抑制 MMC-HVDC 系统的高频振荡。$H_\infty$ 鲁棒控制器具有良好的干扰抑制能力和鲁棒稳定性，在单相脉宽调制整流器[12]、光伏发电系统[13]、微电网频率控制[14-15]、直流配电系统[16]等领域得到了广泛应用并表现出良好的控制效果。

本文从 MMC-HVDC 系统的时滞属性出发，建立了 MMC-HVDC 时滞系统的状态空间模型，应用基于广义特征根的时滞系统稳定性分析方法分析 MMC-HVDC 系统的高频稳定性，该方法可直接求解 MMC-HVDC 系统的时滞稳定裕度及对应的临界振荡频率，避免了不断改变延时寻找时滞稳定裕度的反复迭代过程。将 MMC-HVDC 链路延时对系统的影响等效为外部干扰，提出了基于 $H_\infty$ 鲁棒控制的 MMC-HVDC 系统高频振荡抑制策略。本文所做工作为研究柔性直流输电工程的高频振荡和振荡抑制策略提供了新思路。

## 1 MMC-HVDC 系统模型及控制
MMC-HVDC 系统的主电路及控制见附录 A 图 A1。MMC-HVDC 系统换流站级控制采用 dq 同步旋转坐标系下的双闭环比例积分（PI）控制策略，环流抑制采用 PI 控制策略。实际柔性直流输电工程中，电气量采样、极控、阀控、调制、子模块开关动作等延时环节共同组成了 MMC-HVDC 系统的总链路延时。

引入 1 个状态变量 $x_{\text{ind}}$ 和 $x_{\text{inq}}$。对应的微分状态方程为：
$$
\begin{cases}
\dfrac{\mathrm{d}x_{\text{ind}}}{\mathrm{d}t} = i_{\text{dref}} - i_{\text{cd}} \\
\dfrac{\mathrm{d}x_{\text{inq}}}{\mathrm{d}t} = i_{\text{qref}} - i_{\text{cq}}
\end{cases} \tag{1}
$$

d、q 轴电流内环控制代数方程为：
$$
\begin{cases}
u_{\text{vd}} = G_{\text{d}} \left[ u_{\text{td}} + \omega_0 L_{\text{eq}} i_{\text{cq}} - k_{\text{pind}}(i_{\text{dref}} - i_{\text{cd}}) - k_{\text{iind}} x_{\text{ind}} \right] \\
u_{\text{vq}} = G_{\text{d}} \left[ u_{\text{tq}} - \omega_0 L_{\text{eq}} i_{\text{cd}} - k_{\text{pinq}}(i_{\text{qref}} - i_{\text{cq}}) - k_{\text{iinq}} x_{\text{inq}} \right]
\end{cases} \tag{2}
$$
式中：$i_{\text{cd}}$、$i_{\text{cq}}$ 分别为 MMC 交流电流的 d、q 轴分量；$i_{\text{dref}}$、$i_{\text{qref}}$ 分别为 MMC 交流电流 d、q 轴分量的参考值；$u_{\text{vd}}$、$u_{\text{vq}}$ 分别为调制点电压的 d、q 轴分量；$u_{\text{td}}$、$u_{\text{tq}}$ 分别为 PCC 电压的 d、q 轴分量；$k_{\text{pind}}$、$k_{\text{iind}}$ 分别为 d 轴电流内环 PI 控制器的比例系数、积分系数；$k_{\text{pinq}}$、$k_{\text{iinq}}$ 分别为 q 轴电流内环 PI 控制器的比例系数、积分系数；$\omega_0$ 为额定角频率。

2）环流抑制：d、q 轴环流抑制各引入 1 个状态变量 $x_{\text{cird}}$ 和 $x_{\text{cirq}}$。对应的微分状态方程为：
$$
\begin{cases}
\dfrac{\mathrm{d}x_{\text{cird}}}{\mathrm{d}t} = i_{\text{cirdref}} - i_{\text{cird}} \\
\dfrac{\mathrm{d}x_{\text{cirq}}}{\mathrm{d}t} = i_{\text{cirqref}} - i_{\text{cirq}}
\end{cases} \tag{3}
$$

d、q 轴环流抑制代数方程为：
$$
\begin{cases}
u_{\text{cird}} = G_{\text{d}} \left[ k_{\text{pcird}}(i_{\text{cirdref}} - i_{\text{cird}}) + k_{\text{icird}} x_{\text{cird}} - 2\omega_0 L_{\text{a}} i_{\text{cirq}} \right] \\
u_{\text{cirq}} = G_{\text{d}} \left[ k_{\text{pcirq}}(i_{\text{cirqref}} - i_{\text{cirq}}) + k_{\text{icirq}} x_{\text{cirq}} + 2\omega_0 L_{\text{a}} i_{\text{cird}} \right]
\end{cases} \tag{4}
$$
式中：$i_{\text{cirdref}}$、$i_{\text{cirqref}}$ 分别为 d、q 轴环流抑制参考值；$i_{\text{cird}}$、$i_{\text{cirq}}$ 分别为 2 倍频桥臂环流的 d、q 轴分量；$u_{\text{cird}}$、$u_{\text{cirq}}$ 分别为环流抑制修正量的 d、q 轴分量；$k_{\text{pcird}}$、$k_{\text{icird}}$ 分别为 d 轴环流抑制 PI 控制器的比例系数、积分系数；$k_{\text{pcirq}}$、$k_{\text{icir}}$