# Improved methods for optimization of power systems with renewable generation using electromagnetic transient simulators✩

D. Kuranage$^a$, S. Filizadeh$^{a,*}$, D. Muthumuni$^b$  
$^a$ Department of Electrical and Computer Engineering, University of Manitoba, Winnipeg, MB, R3T 5V6, Canada  
$^b$ Manitoba HVDC Research Center, 211 Commerce Drive, Winnipeg, MB, R3P 1A3, Canada  

**Keywords:** Electromagnetic transient simulation, Optimization algorithms, Parallel processing, Renewable generation  

**Abstract:** This paper introduces new techniques for efficient use of electromagnetic transient simulators combined with optimization algorithms to optimize power systems with converter-tied renewable resources. This work is motivated by several challenges that must be overcome for simulation-based optimal design, including high computational burden of simulating large switching systems, repetitive nature of the design cycle, and large number of variables that need to be handled. Two screening methods are proposed in this paper to identify the parameters that do not influence the optimal solution significantly and hence can be ignored. Moreover, hybridization of optimization algorithms and parallel processing techniques are explored to achieve additional computational benefits. Case studies of systems with different complexity and number of variables are used to demonstrate the effectiveness of the proposed techniques.  

✩ This work was supported in part by Natural Sciences and Engineering Research Council (NSERC) of Canada, MITACS, Canada, and Manitoba HVDC Research Center, Canada.  
∗ Corresponding author.  
E-mail addresses: kuranagd@myumanitoba.ca (D. Kuranage), shaahin.filizadeh@umanitoba.ca (S. Filizadeh), dharshana@mhi.ca (D. Muthumuni).  
https://doi.org/10.1016/j.epsr.2023.109308  
Received 10 December 2022; Received in revised form 7 February 2023; Accepted 7 March 2023  
Available online 13 March 2023  
0378-7796/© 2023 Elsevier B.V. All rights reserved.  

## 1. Introduction  

With rising demand for electricity and radical changes brought about by converter-tied renewable resources and energy storage, power systems are becoming increasingly complex. The complexity of renewable-intensive power systems is spurred by the presence of switching converters, sophisticated control systems, and intricate dynamic behavior. Converter-based generation schemes have shown rapid growth resulting in challenges in the design and operation of the system [1]. Converter-tied resources not only diminish the system inertia, but also release high-frequency harmonics to the system [1]. These resources have sophisticated control systems whose parameters must be selected carefully and optimally [2]. It is cumbersome, if not entirely infeasible, to use analytical approaches to model and solve such parameter tuning and optimization problems [2]. Therefore, it is necessary to have simulation-based tools to model these systems accurately so that their dynamic performance can be successfully assessed, and their parameters be tuned before actual implementation [3,4].  

Electromagnetic transient (EMT) simulation combined with optimization algorithms is a powerful tool for design and parameter-tuning of converter-intensive power systems [3]. There exists previous work that has used optimization-enabled EMT simulation (OE-EMTS) to optimize power system parameters, where the candidate parameter sets are generated by the optimization algorithm and the suitability of those parameter sets is evaluated by the EMT simulator [4]. In [4], OE-EMTS is used to optimize the parameter values of a voltage source converter and a dc-dc converter while the same methodology has been used to design HVDC controllers in [5]. In both cases, Nelder–Mead’s Simplex algorithm is used since it performs well for optimization of a relatively small number of parameters [4,5]. Even though the Simplex algorithm is computationally efficient, it is prone to converging to a local optimum. Moreover, in the context of optimizing power systems with renewable resources with a large number of parameters, the Simplex algorithm may not be a suitable choice [6].  

The authors in [7] have used genetic algorithms (GA) to obtain optimal designs for photovoltaic grid-connected systems. There is a high likelihood of GA converging into the global optimum since it considers several populations and includes operators such as mutation and crossover that tend to diversify the solution set [6]. However, GAs take considerable time to converge, particularly for optimization of a large number of parameters when it might be prohibitively long. Therefore, in the context of the large power systems, complexities such as high computational burden, repetitive nature of the design cycle, large number of parameters to be handled, and the inherent limitations of the optimization algorithms cause difficulties. Accordingly, it is necessary to develop new and computationally efficient methods to overcome these problems.  

This paper introduces a number of novel methods to (i) perform screening that identifies and removes non-influential variables to lower the dimension of the optimization problem, and (ii) accelerate the design process using hybrid optimization algorithms and parallel processing meth