DOI: 10.13334/j.0258-8013.pcsee.2005.16.001

## 含统一潮流控制器装置的电力系统动态混合仿真接口算法研究
刘皓明$^1$，朱浩骏$^2$，严正$^3$，戚庆茹$^4$，李扬$^1$，蔡泽祥$^5$，倪以信$^6$
（1. 东南大学电气工程系，江苏省 南京市 210096；2．清华港大深圳电力系统研究所，广东省 深圳市 518055；3．上海交通大学电气工程系，上海市 徐汇区 200030；4．北京国电华北电力工程有限公司，北京市 海淀区 100084；5．华南理工大学电力学院，广东省 广州市 510640；6．香港大学电机电子工程系，香港）

## STUDY ON INTERFACE ALGORITHM FOR POWER SYSTEM TRANSIENT STABILITY HYBRID-MODEL SIMULATION WITH UPFC DEVICE
LIU Hao-ming$^1$, ZHU Hao-jun$^2$, YAN Zheng$^3$, QI Qing-ru$^4$, LI Yang$^1$, CAI Ze-xiang$^5$, NI Yi-xin$^6$
（1．Southeast University, Nanjing 210096, Jiangsu Province, China; 2．THU-HKU Shenzhen Power System Research Institute, Shenzhen 518055, Guangdong Province, China; 3．Shanghai Jiaotong University, Xuhui District, Shanghai 200030, China; 4．North China Power Engineering Co., Ltd, Haidian District, Beijing 100084, China; 5．South China University of Technology, Guangzhou 510640, Guangdong Province, China; 6．The University of Hong Kong, Hong Kong, China）

**ABSTRACT:** A new hybrid simulation algorithm of alternative iteration is introduced to handle the interface between the UPFC and the power network. Dynamic phasors method in modeling UPFC is discussed, and then UPFC control system is also analyzed. Terminal voltage control and firing angle control of converter are adopted to keep constant the UPFC terminal bus voltage magnitude and the UPFC DC capacitor voltage respectively in shunt side control, and also terminal voltage control and firing angle control of converter are used to keep constant the real power and reactive power of the line in series side control. First results show the approximate precision between dynamic phasors model and electromagnetic transient; second results on 2-area system show the proposed UPFC dynamic model and the UPFC-network interface work very well in system transient stability analysis. Moreover, the proposed hybrid simulation scheme would be efficient in transient stability analysis with asymmetrical faults in interconnect power system including FACTS devices.

**KEY WORDS:** Power system; Transient stability; Hybrid simulation; Interface algorithm; Dynamic phasors; UPFC

**摘要：** 提出了一种新的含 UPFC 装置的电力系统动态混合仿真接口算法，算法中对 UPFC 采用动态相量建模，对电力系统网络则采用成熟的机电暂态仿真。仿真中 UPFC 并联侧采用定交流母线电压控制和定直流电容电压控制，串联侧采用定线路潮流控制。文中推导了 UPFC 的动态相量模型，讨论了与网络机电暂态模型的接口算法。研究分析和算例仿真表明：使用动态相量建模可精确地仿真 UPFC 的电磁暂态（EMT）过程，且仿真速度快；文中所提混合仿真方案能保证较快的仿真速度和优良的仿真精度，具有较好的收敛性，且可用于含 UPFC 等 FACTS 装置的系统发生不对称故障时的暂态稳定分析。

**关键词：** 电力系统；暂态稳定；混合仿真；接口算法；动态相量；统一潮流控制器

**基金项目：** 国家自然科学基金项目(50337010)；国家重点基础研究专项经费项目(2004CB217900)；香港政府大学研究基金资助项目(CityU 1/00C)。
**Project Supported by** National Natural Science Foundation of China (50337010)；Project Supported by Special Fund of the National Priority Basic Research of China (2004CB217900)．

## 1 引言
根据物理模型的不同，电力系统时域仿真可分为电磁暂态(EMT)仿真和机电暂态仿真 2 种类型。电磁暂态仿真对电机定子绕组及网络 LC 元件采用微分方程描述，计及了快速电磁暂态过程，可精确地模拟含有 FACTS 或 HVDC 装置的复杂系统中各种元件(包括电子开关)的快速暂态过程，但计算步长小，计算量大，仿真速度慢，且难以适应大系统分析[1]；机电暂态仿真则对电机定子绕组和网络 LC 元件采用代数方程描述，忽略了快速电磁暂态过程，并对 FACTS 和 HVDC 装置的换流部分采用准稳态模型，因此不能准确地描述这些电力电子装置的快速暂态过程，影响了仿真精度，但能适应大系统的机电暂态仿真分析且仿真速度快[2]。在某些情况下，单一地使用传统的电磁暂态仿真程序或机电暂态仿真程序，已难以同时满足现代电力系统仿真对精度、快速性和大系统仿真的要求。对电力电子器件采用 EMT 模型、对电力系统其它元件采用机电暂态模型的混合仿真(Hybrid Simulation)汲取了两者的优点，协调了精度和速度的矛盾，是一个具有实用意义的发展方向[3-5]。

随着 FACTS 和 HVDC 等设备在电力系统中的应用越来越广泛，系统中需要考虑快速动态过程的电力电子设备越来越多，混合仿真中若对这些设备完全采用电磁暂态模型仍会带来较大的计算量，因此，从大规模电力系统分析的需要出发，应当考虑采用介于电磁暂态和机电暂态之间的模型来仿真电力电子设备，使之和传统的机电暂态仿真模型接口时，既具有良好的工程精度，又具有快速的分析能力，并能适应大系统时域仿真分析。电力电子装置的动态相量模型正是属于这一类的仿真模型[6-9]，它基于反映元件动态特性的状态变量对应的时变 Fourier 系数，并根据物理问题的特点提取必要的分量以保证精度来模拟电力电子装置的快速动态行为。由于其不受基波准稳态假设的限制并可方便地考虑电力电子开关元件对 Fourier 变量系数的影响，而且基于动态相量理论导出的一系列建模规则可显著地加快建模和分析的速度，因此，电力电子装置采用动态相量模型并和传统机电暂态稳定程序接口，是分析大规模电力系统暂态稳定仿真的一个有潜力的途径并且得到了广泛的研究。

UPFC 是 FACTS 家族中最有代表性的串、并联复合型电力电子装置之一，它可以用来进行多种控制，包括潮流和电压控制，能提高系统的暂态稳定性、抑制系统的低频振荡。目前对含 UPFC 的电力系统动态特性仿真模型的研究正深入进行[9-13]。文献[9]未考虑 UPFC 直流电容器的动态行为；文献[10]基于单机无穷大系统论述了对 UPFC 的优化控制；文献[11]较详细的讨论了 UPFC 的动态模型，并引入交替迭代法实现了 UPFC 与系统之间的接口处理，但文献[9-11]对 UPFC 的讨论均基于基波准稳态模型；文献[12]虽使用动态相量法建立了 UPFC 的动态模型，但未与大规模电力系统接口；文献[13]使用动态相量法建立了可用于三相不平衡运行的 UPFC 动态模型。

本文提出了一种基于 UPFC 动态相量模型和交流电力系统机电暂态模型的混合仿真方案，对 UPFC 装置的子系统采用基于动态相量模型的仿真，对交流电力系统采用传统的机电暂态模型。在导出 UPFC 的动态相量模型的过程中，使用开关函数表示双换流器桥臂的开关状态[14-15]，进而给出了 UPFC 的控制策略，讨论了混合仿真的接口算法和时域仿真步骤。最后通过 2 个算例来分别验证动态相量模型的暂态过程仿真的精度和速度以及本文所提出的混合仿真算法的有效性。文中所建议的混合仿真方案可进一步发展用于含 FACTS 装置的电力系统发生不对称故障的暂态稳定分析中，从而为含电力电子设备的互联电力系统仿真提供了一种新方法。

## 2 UPFC 的动态相量模型
### 2.1 动态相量的概念
动态相量法以时变 Fourier 变换为基础，对于时域中以 $T$ 为周期的函数 $x(\tau)$，在任一区间 $\tau \in (t-T, t]$ 中，其时变 Fourier 级数可表示为[16]
$$x(\tau) = \sum_{k=-\infty}^{\infty} X_k(t) e^{j k \omega_s \tau} \quad (1)$$
式中 $\omega_s = 2\pi/T$；$X_k(t)$ 为一系列时变 Fourier 系数，称之为动态相量。

不同阶数 $k$ 的 Fourier 系数称为不同的相，其第 $k$ 次系数，或称第 $k$ 阶相量可由式(1)导出为
$$X_k(t) = \frac{1}{T} \int_{t-T}^{t} x(\tau) e^{-j k \omega_s \tau} d\tau \triangleq \langle x \rangle_k(t) \quad (2)$$
这里的相量都为复数表示，并具有以下关系（以基波相量为例）：
$$x_1 = x_1^r + j x_1^i = x_{-1}^* = (x_{-1}^r + j x_{-1}^i)^* \quad (3)$$
式中 上标 $r$ 和 $i$ 分别为实部和虚部；“*”表示复数共轭。

动态相量具备以下 2 个重要特性：
（1）相量微分特性。对于第 $k$ 阶 Fourier 系数，