文章编号：0258-8013（2010）18-0062-05  中图分类号：TM711  文献标志码：A  学科分类号：470·40

## 能量回馈型电力电子负载的控制方法
单任仲，肖湘宁，尹忠东，刘乔
（电力系统保护与动态安全监控教育部重点实验室（华北电力大学），北京市昌平区 102206）

## Control Method of Energy Feedback Power Electronic Load
SHAN Ren-zhong, XIAO Xiang-ning, YIN Zhong-dong, LIU Qiao
(Key Laboratory of Power System Protection and Dynamic Security Monitoring and Control (North China Electric Power University), Ministry of Education, Changping District, Beijing 102206, China)

**ABSTRACT:** This paper proposed a novel main circuit topology of energy feedback power electronic load based on voltage source converter. The main circuits compose of back-to-back H-bridges, the load side converter adopt H-bridges series connected to improve voltage rating. The grid side converter adopt H-bridges parallel connected by multi windings transformer to enlarge current capacity. The two side converters is decoupling controlled, the load side converter is controlled by active power and reactive power decoupling control to simulate the power consumed by load. The grid side converter is adopted DC voltage stable and unit power factor grid-connected control, and feedback the active power absorbed from the load side to the grid side. The simulation model of power electronic load is fulfilled by the platform of PSCAD/EMTDC, and the low voltage 400 V/100 kVA prototype is controlled and designed for experimental research. The simulation and experimental results verify that the proposed main circuit topology and control strategy is effective for controllable power electronic load.

**KEY WORDS:** voltage source converter (VSC); power electronic load (PEL); control method; decoupling control

**摘要：** 提出一种新颖的基于电压源型变流器（voltage source converter, VSC）能量回馈型电力电子负载主电路拓扑。其由背靠背H桥构成，负荷侧变流器采用H桥级联以提高电压等级，并网侧变流器采用H桥并联以提高电流容量。网侧变流器和负荷侧变流器采用解耦控制方法，负荷侧变流器采用PQ解耦控制模拟负载消耗功率；网侧变流器采用直流电压稳定并保证单位功率因数并网，并将负荷侧吸收的有功功率馈送回电网。建立基于PSCAD/EMTDC软件的电力电子负载仿真模型，设计制作一台400V/100kVA低压原理样机进行实验验证，仿真和实验结果表明提出的电力电子负载的主电路拓扑和控制方法是有效可行的。

**关键词：** 电压源变流器；电力电子负载；控制方法；解耦控制

**基金项目：** “十一五”国家科技支撑计划重大项目（2007BAA12803）
Key project of the National Eleventh-Five Year Research Program of China (2007BAA12803).

## 0 引言
大功率电力电子装置在电力系统的应用日益增加，特别是柔性交流输电设备（flexible AC transmission system, FACTS）[1]。为了对电力电子装置进行带负载实验，目前最常见的线性负载有阻性负载、感性负载和容性负载；非线性负载为整流型负载，包括不控整流和相控整流负载。上述这些负载一旦设计定型之后，其电压、电流、容量等指标都被固定，只能适用于某一具体电压等级，其局限性可想而知。另外，阻性负载必将消耗大量的电能，目前大多数场合这部分能量通过发热消耗掉，造成电能的大量浪费，因此电力电子负载应运而生。
目前有不少文献对电力电子负载进行研究和分析，文献[11]研究了基于电流型脉宽调制（pulse width modulation, PWM）整流器的直流负载模拟系统的研究，主要应用于中小功率开关电源实验系统中。文献[12]研究了基于电压源型变流器（voltage source converter, VSC）的单相背靠背H桥电力电子负载模拟系统，但其为单相系统，且输入输出电压范围有限。本文提出一种新颖的能量回馈型电力电子主电路拓扑，利用全控型VSC变流器构成电力电子负载的主拓扑结构，利用数字控制技术来实现负载特性的模拟，具有电压等级适用范围宽、功率变化范围大，且能够实现能量回馈，将消耗的能量回馈给电网，保证了装置运行过程中只消耗小部分有功功率。

## 1 主电路拓扑
能量回馈型电力电子负载主电路拓扑如图1所示，本拓扑由四象限变流器构成，网侧采用并联的结构用以提高电流等级；负荷侧采用串联结构以提高电压等级，而且本拓扑是一个完全可逆的结构，能够实现功率的双向流动，其适用范围更广。

**图1 单相交流电子负载主拓扑**
Fig.1 Main topology of single phase AC electrical load

三相大容量可控交流PEL由结构完全一致的单相交流PEL构成，并采用分相控制，具有不平衡负载能力强的特点。主电路拓扑结构主要包括：单相多绕组整流变压器，PWM整流滤波电抗，单相PWM整流桥，直流储能电容，单相逆变H桥和并网连接电抗器。为了降低变压器...

**表1 全桥PWM整流器开关状态**
Tab 1 Switch states of full bridge PWM rectifier
| IGBT状态 | a | b | c | d |
|---|---|---|---|---|
| S1 | ... | ... | ... | ... |
| S2 | ... | ... | ... | ... |
| S3 | ... | ... | ... | ... |
| S4 | ... | ... | ... | ... |

**（a）单相全桥PWM整流电路**
**（b）单相PWM整流器等效电路**
**图2 网侧变流器等效电路**
Fig.2 Grid side converter equivalent circuit

制，用以减少变压器原边电流纹波。
网侧变流器的主要功能是将负荷侧变流器吸收的有功功率回馈给电网，或者是提供负荷侧变流...