968                                                                                       IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 18, NO. 3, JULY 2003




 Modeling Nonuniform Transmission Lines for Time
 Domain Simulation of Electromagnetic Transients
      Abner I. Ramirez, Member, IEEE, Adam Semlyen, Life Fellow, IEEE, and Reza Iravani, Senior Member, IEEE


   Abstract—Transmission lines with nonparallel conductors or
significant sags and vertical structures, such as towers, can be
viewed and modeled as nonuniform lines (NULs). The parameters
of NULs are distance dependent. This paper presents a math-
ematical model for time domain simulation of electromagnetic
transients in multiphase NULs taking into account the frequency
dependence of the parameters. The model is based on the traveling
wave phenomenon and accommodates any NUL geometry. In                           Fig. 1.    Notation and reference directions.
addition, the model can be interfaced with time domain programs
such as the EMTP. The proposed methodology is validated by                      which the NUL is subdivided and each subdivision is repre-
comparing the results with those obtained from a frequency                      sented by a lossless uniform line [8]. References [9] and [10]
domain model using the numerical Laplace Transform (LT), the
method of characteristics (MC), and also with test results reported             also address the topic of modeling a NUL, assuming however
by other investigators.                                                         constant line parameters.
  Index Terms—Electromagnetic transients, frequency depen-
                                                                                   Most of the methods mentioned before deal with a lossless
dence, nonuniform line.                                                         single-phase line and a particular variation of the line parameters
                                                                                is considered. In this paper, a more general methodology for the
                                                                                time domain simulation of electromagnetic transients in NULs
                           I. INTRODUCTION                                      is presented. The proposed new approach overcomes the above
                                                                                mentioned limitations of existing methods. The methodology
S    IMULATION of electromagnetic transients in a transmis-
     sion line is usually performed assuming that the conductors
are parallel to ground, and thus, the parameters are uniform.
                                                                                can be applied to multiphase lines where the frequency depen-
                                                                                dence of the parameters is taken into account. The proposed
There are however cases of nonuniform lines (NULs), where                       model has a continuous representation of the NUL and can be
the line parameters have strong longitudinal variation. Exam-                   applied for any geometrical configuration, such as towers. In ad-
ples are lines crossing rivers or entering substations and even                 dition, the model can be interfaced with existing programs, for
towers may be considered in this category.                                      instance the EMTP.
   There have been several approaches for handling NULs.
One is based on traveling waves and Bewley’s Lattice Diagram                     II. TERMINAL RELATIONS IN FREQUENCY DOMAIN FOR NUL
for single-phase lossless lines [1]. There also exist models                       In the frequency domain, expression (1) represents the re-
for single-phase transmission lines for which parameters are                    lation between voltages and currents at the two ends of the
assumed to vary exponentially; a frequency domain method is                     single-phase or the multiphase line of Fig. 1 [5], [11]
described in [2], and a time domain method in [3]. A model for
towers is described in [4] for which the parameters are obtained
from measurements.
   Alternative models based on finite difference methods are
used to solve the partial differential equations of the propaga-
tion phenomenon disregarding the frequency dependence of the
parameters [5], [6].                                                                                                                                (1)
   In [7], a single-phase model is proposed in the frequency
domain. In this model, a transmission line is represented as a                  where the                matrix is numerically calculated by solving
two-port network and its transfer matrix is obtained from the
multiplication of the chain matrices of the line’s subsegments.
There exists also a multiphase frequency dependent model in
                                                                                                                                                    (2)
   Manuscript received June 6, 2001; revised July 5, 2002. This work was sup-
ported in part by the Science and Technology Council of Mexico (CONACYT)
Project No. 34698-A and in part by the University of Toronto.                   In (2), is the identity matrix, is the number of phases, and
   The authors are with the Department of Electrical and Computer                  and are the impedance and the admittance matrices of the
Engineering, University of Toronto, Toronto, ON M5S 3G4 Canada                  line calculated analytically or obtained from measurement. If
(e-mail: abner@power.ele.utoronto.ca; adam.semlyen@utoronto.ca; ira-
vani@ecf.utoronto.ca).                                                          and are calculated analytically, the          matrix is obtained
   Digital Object Identifier 10.1109/TPWRD.2003.813877                          by chain multiplication of matrices for line segments. In the
                                                             0885-8977/03$17.00 © 2003 IEEE
RAMIREZ et al.: MODELING TRANSMISSION LINES FOR TIME DOMAIN SIMULATION OF ELECTROMAGNETIC TRANSIENTS                                             969



present work, the concept of complex depth is used to calculate
parameters of lines and towers [12], [13].
   Equation (1) contains the modal (eigenvalue/eigenvector) de-
composition of the           matrix. This gives the following re-
lation between the forward        and the backward         waves
                                                                    Fig. 2. Symmetrical, flat, three-phase NUL.
and the propagation functions      ,     in the forward and the
backward directions

                                                             (3)

   Equation (3) relates variables of the traveling wave formula-
tion. The transformation to phase domain quantities, valid for
both ends of the line, is given by

                                                             (4)

   The relation between the forward and the backward propaga-
tion functions is

                                                             (5)    Fig. 3.   Time domain simulation and experimental results for the line of Fig. 2.

  The following inverse transformation matrix for (4) is defined    line (node in Fig. 1) must be taken into account together with
                                                                    numerical solution of the state-space approximations. As men-
                                                             (6)    tioned earlier, similar equations are derived for the backward
                                                                    direction and used for the sending end.
  Definitions for the characteristic admittances in the forward
and the backward directions for (4) are                                                          IV. APPLICATIONS

                                                            (7a)       In this section, three applications of the model described be-
                                                                    fore are presented. Also, comparisons with the results obtained
                                                            (7b)    from other methods are shown.
  Particular examples of propagation functions are presented in
                                                                    A. Symmetrical Three-Phase Line
Appendix A.
                                                                       Fig. 2 shows the configuration of a flat three-phase NUL con-
             III. TIME DOMAIN MODEL FOR NUL                         sisting of seven equal segments. Each segment has a length of
                                                                    312.2 m, maximum height of 26.2 m at the tower, and minimum
  The following provides the derivation of the time domain
                                                                    height of 15.24 m at midspan. Each phase consists of one con-
model in the forward direction (see Fig. 1). An analogous pro-
                                                                    ductor with radius of               cm. The ground resistivity is
cedure can also be applied for the backward direction.
                                                                    assumed to be 100 -m. The configuration of the line in Fig. 2
  Eliminating      from (4) and using (7b) yield
                                                                    is similar to the one used in [15] for measurements of voltage
                                                             (8)    and current propagating along the line.
                                                                       Three identical voltage waveforms reported in [15] are
  Substituting (3) into (8) gives                                   simultaneously injected in all phases at the sending end when
                                                                    the receiving end is open. The sending end voltage and the
                                                             (9)    corresponding receiving end voltage are shown in Fig. 3, which
where                                                               illustrates both the experimental [15] and the simulation results.
                                                                    The simulation result is obtained based on the proposed time
                                                            (10)    domain (TD) model. For this application, the receiving end
                                                                    voltage is plotted as half of its actual magnitude, as is done in
and, from (4) and (6)                                               [15], to remove the doubling due to the open circuit. In addition
                                                            (11)    to the comparison with the experimental results, the TD model
                                                                    is also validated by comparing the result with those obtained
  We have thus obtained by (9) the “Norton-type” relation be-       from a frequency domain methodology using the numerical
tween the receiving end voltages and currents needed in the cal-    Laplace Transform (LT) [16], Fig. 4. In the comparison with
culation of transients.                                             LT, a voltage wave                                is applied using
  We approximate the parameters           ,   ,    ,       , and    the same terminal conditions as in the preceding case, with
     , by rational functions and use state-space realizations to                      V,                s and               s. Figs. 3
solve (9) and (11) in the time domain [14]. For this solution,      and 4 demonstrate that the results obtained from the TD model
the corresponding expression for the terminal conditions of the     closely agree with the measurement results and are almost
970                                                                                IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 18, NO. 3, JULY 2003




Fig. 4. Comparison between TD, LT, MC simulations for the line of Fig. 2.   Fig. 6. Vertical structure.




Fig. 5. Comparison between the NUL and the equivalent UL results for the
line of Fig. 2.                                                             Fig. 7. Voltage at the top of vertical structure.


identical to those obtained from the LT approach. The reason
for the fluctuation in the voltage waveform is discussed in
Section V.
   In Fig. 4, the results obtained with the proposed TD approach
and the LT method are compared with those obtained using the
method of characteristics (MC) with constant parameters [6].
Fig. 4 shows that there exists a significant difference between
the traces obtained with full representation of frequency depen-
dence (i.e., LT and TD), and the one with constant parameters
using MC. Clearly, the representation of the frequency depen-
dence of the line parameters is important in the case of not very
short NULs.
   An additional comparison for this application is made be-
tween results obtained with the proposed TD method for NUL                  Fig. 8. Current at the top of vertical structure.
and those obtained by an existing traditional method for a fully
frequency dependent uniform line (UL) with an average height                that obtained from                       used in [1], [2], [5]. The
of 18.9 m. The comparison between this “equivalent” UL and                  ground resistivity is assumed to be 30 -m.
the corresponding NUL is shown in Fig. 5. It is noted in Fig. 5                The lightning stroke in Fig. 6 is modeled as a double-ex-
that results from the UL do not present any wobbles for the                 ponential Norton current source given by
NUL, seen also in Figs. 3 and 4.                                                      with          kA,                s, and                  s
                                                                            [2], [5]. A more advanced model of the lightning stroke is given
B. Vertical Structure                                                       in [17]. The voltage and the current at the top of the structure are
   The vertical structure, Fig. 6, examined in this example is              shown in Figs. 7 and 8, respectively. The voltage at the bottom is
the one introduced in [1]. The structure is used to represent a             shown in Fig. 9. The results from Figs. 7–9 agree with those re-
tower. It has a circular cross-section with radius of 0.7 m. In             ported in [2]. In contrast to the longer NUL of Fig. 4, the results
our study, we use the equations given in [13] to calculate the              obtained with TD and MC are very close. This is due to the fact
characteristic impedance. The selected radius results in a value            that frequency dependence in the case of short lines does not
for the characteristic impedance at the top of the tower equal to           have a significant effect.
RAMIREZ et al.: MODELING TRANSMISSION LINES FOR TIME DOMAIN SIMULATION OF ELECTROMAGNETIC TRANSIENTS                                                         971




                                                                                  Fig. 12.   Comparison between TD and UL results for the line of Fig. 10.

Fig. 9. Voltage at the bottom of vertical structure.




Fig. 10. Profile of river crossing.


                                                                                  Fig. 13. Modal backward propagation functions (modes 1, 2, and 3) for the
                                                                                  three-phase symmetrical line of Fig. 2 NUL UL.


                                                                                  obtained using the average height of the conductor. The second
                                                                                  value corresponds to the height giving the smallest error when
                                                                                  comparing the magnitude of the propagation functions for both
                                                                                  UL and NUL. The results from Fig. 12 show a remarkable dif-
                                                                                  ference in the transient when nonuniformities are considered.

                                                                                                        V. DISCUSSION OF RESULTS
                                                                                     As described in Appendix A and illustrated in Fig. 13, the
Fig. 11.   Voltage at the receiving end phases 1 and 3 for the line of Fig. 10.
                                                                                  parameters of the line of Fig. 2 present spikes, regularly spaced
                                                                                  in the frequency domain. The first spike appears at the funda-
C. River Crossing                                                                 mental frequency               related to the length of the line ,
   Another example of a strongly nonuniform line is a river                       and the light velocity . Additional spikes appear at frequencies
crossing (e.g., the configuration presented in Fig. 10). The three-               harmonically related to .
phase line is formed by parallel conductors with 2.54-cm radius                      These spikes translate into superimposed small fluctuations
and 10-m horizontal separation; the resistivity of the water is                   in time domain as can be seen in the results presented in Figs. 3
assumed to be 10 -m.                                                              and 4 for the symmetrical line of Fig. 2. In this application,
   The sending end is at the elevation of 28 m. A unit step voltage                              kHz, corresponding to the frequency of fluctua-
is applied to the conductors at the sending end when the re-                      tions shown in Figs. 3 and 4. Fig. 13 shows that only the first
ceiving end is open. The voltage waveform resulting from the                      spike is of considerable magnitude.
simulation based on the TD method is presented in Fig. 11.                           Fig. 14 shows the propagation function for the river crossing
Fig. 11 also shows the results obtained based on the LT method.                   line of Fig. 10. Increasing nonuniformity by asymmetry results
Fig. 11 shows that the TD method presents oscillations in the                     in larger magnitudes of the spikes (as compared to those of
waveform resulting from the simulation. The frequency of these                    Fig. 13) as shown in Fig. 14. An analogous remark is that a
oscillations is closely related with the maximum frequency                        smaller ground resistivity increases the magnitudes of the spikes
used to calculate the line parameters. Further explanation re-                    (see Fig. 14).
garding the oscillations is given in Section V.                                      To compute transients in time domain, the range of frequen-
   Fig. 12 shows the comparison between TD results and those                      cies must be finite. Frequency truncation can introduce spu-
obtained by considering two fully frequency dependent equiv-                      rious oscillations or even instability in the time domain simu-
alent ULs with heights of 77.7 and 27.7 m. The first value was                    lations when the spikes, in frequencies higher than           , are
972                                                                                IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 18, NO. 3, JULY 2003




                                                                            Fig. 15. Modal backward propagation function (mode 3) for the three-phase
Fig. 14. Modal backward propagation functions (modes 1, 2, and 3) for the   river crossing  = 10 -m.
                               =
three-phase river crossing. (a)  10 -m. (b)  = 1000 -m.

of considerable magnitude. This phenomenon represents Gibbs
oscillations that can be diminished in a frequency domain pro-
gram (e.g., numerical Laplace Transform), by using windows
to smooth the effect of truncation. In this paper, the trapezoidal
rule (TR) is initially used to discretize the state-space realiza-
tions mentioned before. However, depending on the nonunifor-
mity and ground resistivity, the backward Euler method (BE) is
used to act as a filter in time domain simulations instead of TR to
eliminate the spurious oscillations like those shown in Fig. 11.
Using BE effectively damps out the natural oscillations due to
the frequency truncation as described in Appendix B.
                                                                            Fig. 16.   Backward propagation function for the single-phase vertical structure.
                         VI. CONCLUSIONS
   This paper introduces and develops a time domain method-                 to the river crossing. Fig. 14 shows the impact of ground resis-
ology to compute electromagnetic transients in single-phase                 tivity on the propagation function. Fig. 15 corresponds to the
and multiphase nonuniform lines. The term “nonuniform                       river crossing with             -m and its two equivalent ULs, of
line” encompasses line geometries where the line parameters                 77.7-m and 27.7-m heights. In Fig. 15, a linear horizontal scale
have longitudinal variations (e.g., lines crossing rivers, lines            was used and only mode 3 is shown. Fig. 16 corresponds to the
entering substations, and vertical tower structures). The pro-              vertical structure.
posed formulation is based on the concept of travelling waves
and takes into account the frequency dependence of the line                                                 APPENDIX B
parameters. The model is used to compute electromagnetic
transients for three different nonuniform geometries and its                A. Damping Effect of Backward Euler Integration
accuracy is demonstrated by comparing the results with those                   The damping effect of the Backward Euler (BE) method is de-
obtained from the method of characteristics, Laplace Trans-                 scribed in [18]. Here a simple example is shown for illustration.
form, and measurement results reported by other investigators.              Consider the homogeneous ODE with the natural frequency
In addition, the results obtained with the proposed method are
compared with those obtained from an “equivalent” uniform                                                                                              (12)
line showing that nonuniformities can be important for propa-
gation of transient waves. A salient feature of the methodology             and its analytical solution (with initial value                  )
is that it can be readily included in time domain simulation
                                                                                                                                                       (13)
packages (e.g., the EMTP).
                                                                              The solution given by (13) represents a circle in the complex
                            APPENDIX A                                      plane and corresponds to an undamped solution in the time do-
                                                                            main. Applying BE to (12) results in the following expression:
A. Propagation Functions in Frequency Domain
                                                                                                                                                       (14)
   The backward propagation functions for the symmetrical
line (Fig. 2), the river crossing (Fig. 10), and the vertical               where is the time step. The following continuous solution is
structure (Fig. 6) applications presented in this paper are shown           assumed for the recursion (14):
in Figs. 13–16. Fig. 13 corresponds to the symmetrical line and
its equivalent UL of 18.9-m height. Figs. 14 and 15 correspond                                                                                         (15)
RAMIREZ et al.: MODELING TRANSMISSION LINES FOR TIME DOMAIN SIMULATION OF ELECTROMAGNETIC TRANSIENTS                                                        973



                                                                               which the spurious oscillations (Fig. 11) are not present in the
                                                                               TD results.


                                                                                                              REFERENCES
                                                                                 [1] C. Menemenlis and Z. T. Chun, “Wave propagation on nonuniform
                                                                                     lines,” IEEE Trans. Power Apparat. Syst., vol. PAS-101, pp. 833–839,
                                                                                     Apr. 1982.
                                                                                 [2] E. A. Oufi, A. S. Alfuhaid, and M. M. Saied, “Transient analysis of loss-
                                                                                     less single-phase nonuniform transmission lines,” IEEE Trans. Power
                                                                                     Delivery, vol. 9, pp. 1694–1700, July 1994.
                                                                                 [3] H. V. Nguyen, H. W. Dommel, and J. R. Marti, “Modeling of single-
                                                                                     phase nonuniform transmission lines in electromagnetic transient simu-
                                                                                     lations,” IEEE Trans. Power Delivery, vol. 12, pp. 916–921, Apr. 1997.
                                                                                 [4] M. Ishii, T. Kawamura, T. Kouno, E. Ohsaki, K. Murotani, and T.
Fig. 17.   Example for damping, time domain.                                         Higuchi, “Multistory transmission tower model for lightning surge
                                                                                     analysis,” IEEE Trans. Power Delivery, vol. 6, pp. 1327–1335, July
                                                                                     1991.
                                                                                 [5] M. T. C. de Barros and M. E. Almeida, “Computation of electromag-
                                                                                     netic transients on nonuniform transmission lines,” IEEE Trans. Power
                                                                                     Delivery, vol. 11, pp. 1082–1091, Apr. 1996.
                                                                                 [6] J. A. Gutierrez, J. L. Naredo, L. Guardado, and P. Moreno, “Transient
                                                                                     analysis of nonuniform transmission lines through the method of char-
                                                                                     acteristics,” in Proc. 11th Int. Symp. High Voltage Eng., vol. 2, London,
                                                                                     U.K, Aug. 23–27, 1999.
                                                                                 [7] M. S. Mamis and M. Koksal, “Lightning surge analysis using nonuni-
                                                                                     form, single-phase line model,” Proc. Inst. Elect. Eng.-Gen. Transm.
                                                                                     Dist., vol. 148, no. 1, pp. 85–90, Jan. 2001.
                                                                                 [8] A. Ametani and M. Aoki, “Line parameters and transients of a non-
                                                                                     parallel conductor system,” IEEE Trans. Power Delivery, vol. 4, pp.
                                                                                     1117–1125, Apr. 1989.
                                                                                 [9] W. Bandurski, “Simulation of single and coupled transmission lines
                                                                                     using time-domain scattering parameters,” IEEE Trans. Circuits Syst I,
                                                                                     vol. 47, pp. 1224–1234, Aug. 2000.
                                                                                [10] J.-F. Mao and O. Wing, “Time-Domain transmission matrix of lossy
Fig. 18. Voltage at the receiving end phases 1 and 3 for the line of Fig. 10         transmission lines,” IEEE Microwave Guided Wave Lett., vol. 8, pp.
using BE.                                                                            90–92, Feb. 1998.
                                                                                [11] A. Semlyen, “Some frequency domain aspects of wave propagation on
                                                                                     nonuniform lines,” IEEE Trans. Power Delivery, to be published.
                                                                                [12] A. Deri, G. Tevan, A. Semlyen, and A. Castanheira, “The complex
  Substituting (15) in (14), such that                           , the pa-           ground return plane: A simplified model for homogeneous and
rameter is obtained as                                                               multi-layer earth return,” IEEE Trans. Power Apparat. Syst., vol.
                                                                                     PAS-100, pp. 3686–3693, Aug. 1981.
                                                                                [13] J. A. Gutierrez, P. Moreno, J. L. Naredo, and L. Guardado, “Nonuniform
                                                                                     line tower model for transient studies,” in Proc. Int. Power Syst. Tran-
                                                                                     sients Conf., vol. II, Rio de Janeiro, Brazil, June 2001, pp. 535–540.
                                                                      (16)      [14] B. Gustavsen and A. Semlyen, “Simulation of transmission line
                                                                                     transients using vector fitting and modal decomposition,” IEEE Trans.
                                                                                     Power Delivery, vol. 13, pp. 605–614, Apr. 1998.
  Similarly, using trapezoidal integration method (TR) to solve                 [15] C. F. Wagner, I. W. Gross, and B. L. Lloyd, “High-voltage impulse test
(12), the parameter becomes                                                          on transmission lines,” Amer. Inst. Elect. Eng. Trans., pt. III-A, vol. 73,
                                                                                     pp. 196–210, Apr. 1954.
                                                                                [16] L. M. Wedepohl, “Power system transients: Errors incurred in the nu-
                                                                                     merical inversion of the laplace transform,” in Proc. 26th Midwest Symp.
                                                                                     Circuits Syst., Aug. 1983, pp. 174–178.
                                                                      (17)      [17] V. Shostak, W. Janischewskyj, and A. M. Hussein, “Expanding the mod-
                                                                                     ified transmission line model to account for reflections within the con-
                                                                                     tinuously growing lightning return stroke channel,” IEEE Power Eng.
                                                                                     Soc. Summer Meeting, vol. 4, pp. 2589–2602, 2000.
   The analytical solution in the time domain is compared with                  [18] J. R. Marti and J. Lin, “Suppression of numerical oscillations in the
those obtained from BE and TR in Fig. 17 taking 1.5 periods                          EMTP,” IEEE Trans. Power Syst., vol. 4, pp. 739–747, May 1989.
and using           and           steps per period. In Fig. 17, the
discrete solution of (13) is presented by points corresponding to
    steps and the continuos solution joining these discrete points
is added for clarity.
   Fig. 17 shows that the damping introduced by BE is signifi-
cant even when a larger number of time steps is used. TR has no                Abner I. Ramirez (M’96) received the B.Sc. degree from Universidad de Gua-
                                                                               najuato, Mexico, in 1996, the M.Sc. degree from Universidad de Guadalajara,
damping effect in terms of the magnitude of oscillations and the               Mexico, in 1998, and the Ph.D. degree from CINVESTAV-Unidad Guadalajara,
discretization error is visible only in the frequency of the oscil-            Mexico, in 2001.
lations.                                                                          Currently, he is a Postdoctoral Fellow in the Department of Electrical and
                                                                               Computer Engineering at the University of Toronto, ON, Canada. His interests
   Using the above feature, the simulation for the river crossing              are electromagnetic transient analysis in power systems and numerical analysis
is repeated by using BE and the results are shown in Fig. 18 in                of electromagnetic fields.
974                                                                                       IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 18, NO. 3, JULY 2003



Adam Semlyen (LF’97) was born in 1923 in Rumania. He received the Dipl.            Reza Iravani (SM’00) received the B.Sc. degree in electrical engineering from
Ing. degree from the Polytechnic Institute of Timisoara, Rumania, and the Ph.D.    Tehran Polytechnique University, Iran, in 1976. He received the M.Sc. and Ph.D.
degree in Iasi, Rumania.                                                           degrees in electrical engineering from the University of Manitoba, Winnipeg,
   Currently, he is a Professor in the Department of Electrical and Computer En-   Canada, in 1981 and 1985, respectively.
gineering, emeritus since 1988, at the University of Toronto, ON, Canada, where       Currently, he is a Professor at the University of Toronto, ON, Canada. He
he has been since 1969. He began his career with the electric power utility and    began his career as a Consulting Engineer with Tehran Polytechnique Univer-
held academic positions at the Polytechnic Institute of Timisoara. His research    sity. His research interests include power electronics and power system dy-
interests include steady state and dynamic analysis as well as computation of      namics and control.
electromagnetic transients in power systems.
