IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 30, NO. 2, APRIL 2015                                                                                            579




     Comparison of Detailed Modeling Techniques for
       MMC Employed on VSC-HVDC Schemes
 Antony Beddard, Student Member, IEEE, Mike Barnes, Senior Member, IEEE, and Robin Preece, Member, IEEE


   Abstract—Modular multilevel converters (MMC) are presently                          Modelling MMCs in electromagnetic transient simulation
the converter topology of choice for voltage-source converter                       (EMT) programs presents a signiﬁcant challenge in comparison
high-voltage direct-current (VSC-HVDC) transmission schemes                         to modeling a two- or three-level VSC. The stack of series
due to their very high efﬁciency. These converters are complex,
yet fast and detailed electromagnetic transients simulation models                  connected IGBT's in each arm of a two- or three-level VSC is
are necessary for the research and development of these transmis-                   switched at the same time. This simultaneous switching action
sion schemes. Excellent work has been done in this area, though                     enables the stack of IGBTs to be modeled as a single IGBT for
little objective comparison of the models proposed has yet been                     many studies. The MMC topology, however, does not contain
undertaken. This paper compares for the ﬁrst time, the three                        stacks of series-connected IGBT's which have identical ﬁring
leading techniques for producing detailed MMC VSC-HVDC
models in terms of their accuracy and simulation speed for sev-                     signals and, therefore, comparable simpliﬁcation in the model
eral typical simulation cases. In addition, an improved model is                    cannot be made.
proposed which further improves the computational efﬁciency of                         The converter employed on the Trans Bay Cable Project is
one method. This paper concludes by presenting evidence-based                       an MMC with approximately 201 levels. A traditional detailed
recommendations for which detailed models are most suitable for                     model (TDM) of this converter would require more than 2400
which particular studies.
                                                                                    IGBTs with antiparallel diodes and more than 1200 capacitors
  Index Terms—Accelerated model, electromagnetic-transient                          to be built and electrically connected in the simulation package's
(EMT) simulation, HVDC transmission, modular multilevel con-                        graphical user interface, resulting in a large admittance matrix.
verter (MMC), voltage-source converter (VSC).
                                                                                    The admittance matrix must be inverted each switching cycle,
                                                                                    for which MMCs can have hundreds of times per fundamental
                                                                                    cycle which is extremely computationally intensive. This makes
                            I. INTRODUCTION
                                                                                    modeling MMCs for HVDC schemes using traditional mod-
                                                                                    eling techniques impracticable.
                                                                                       To address this problem, an efﬁcient model was proposed by
T     HE DEMAND for voltage-source converter (VSC) high-
      voltage direct-current (HVDC) transmission schemes has
grown signiﬁcantly in recent years. This growth is primarily
                                                                                    Udana and Gole in [2], which is referred to as the detailed equiv-
                                                                                    alent model (DEM) in this paper. In [2], the DEM was shown
                                                                                    to signiﬁcantly reduce the simulation time in comparison with a
due to the improvements in the voltage and power ratings of
                                                                                    TDM without compromising accuracy. A drawback of the DEM
insulated-gate bipolar transistors (IGBTs) and a number of new
                                                                                    is that the individual converter components are invisible to the
VSC-HVDC applications, such as the connection of large off-
                                                                                    user. This makes the model unsuitable for studies which require
shore windfarms.
                                                                                    access to the individual converter components and it makes it
   Since its inception in 1997 and until 2010, all VSC-HVDC
                                                                                    difﬁcult to reconﬁgure the converter submodule for different
schemes employed two- or three-level VSCs [1]. In 2010, the
                                                                                    topologies. Only one other publication has compared the DEM
Trans Bay Cable Project became the ﬁrst VSC-HVDC scheme
                                                                                    with the TDM, which was performed in EMTP-RV [3].
to use modular multilevel converter (MMC) technology.
                                                                                       A new model, referred to as the accelerated model (AM) was
The MMC has numerous beneﬁts in comparison to two- or
                                                                                    proposed by Xu et al. in [4]. This model was found to offer
three-level VSCs; chief among these is reduced converter
                                                                                    greater computational efﬁciency than a TDM without compro-
losses. Today, the three largest HVDC manufacturers offer a
                                                                                    mising accuracy and it gives the user access to the individual
VSC-HVDC solution which is based on multilevel converter
                                                                                    converter components. In [4], an attempt was made to com-
technology.
                                                                                    pare the AM simulation time with the DEM simulation time
                                                                                    data from [2]; however, a full and objective comparison could
                                                                                    not be completed because the models were built by different re-
   Manuscript received August 12, 2013; revised December 14, 2013 and March
12, 2014; accepted April 29, 2014. Date of publication June 09, 2014; date of       searchers on different computers.
current version March 20, 2015. This work was supported by the Engineering             The objective of this paper is to perform a much needed inde-
and Physical Sciences Research Council (EPSRC) under Grant EP/H018662/1-
                                                                                    pendent comparison of the TDM, DEM, and AM models which
Supergen ‘Wind Energy Technologies’. Paper no. TPWRD-00903-2013.
   The authors are with the School of Electrical and Electronic Engineering,        will enable the reader to make a more informed decision when
University of Manchester, Manchester M13 9PL, U.K. (e-mail: antony.                 selecting which type of detailed MMC model to use and to
beddard@postgrad.manchester.ac.uk; mike.barnes@manchester.ac.uk).
                                                                                    have a greater degree of conﬁdence in the MMC models' per-
   Color versions of one or more of the ﬁgures in this paper are available online
at http://ieeexplore.ieee.org.                                                      formance. In this paper, the TDM, DEM, and AM models are
   Digital Object Identiﬁer 10.1109/TPWRD.2014.2325065                              built in the same software on the same computer and compared

     0885-8977 © 2014 IEEE. Translations and content mining are permitted for academic research only. Personal use is also permitted, but republication/
        redistribution requires IEEE permission. See http://www.ieee.org/publications_standards/publications/rights/index.html for more information.
580                                                                        IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 30, NO. 2, APRIL 2015



                                                                         Equation (5) shows that the converter phase voltages are ef-
                                                                      fectively controlled by varying the upper and lower arm volt-
                                                                      ages. Each converter arm contains a number of SMs: . The
                                                                      SM capacitor voltage can be described by (6), assuming the SM
                                                                      capacitance is sufﬁciently large enough to neglect ripple voltage
                                                                      and that the capacitor voltages are well balanced

                                                                                                                                      (6)

                                                                         The voltage produced by a converter arm is equal to the
Fig. 1. Three-phase MMC.                                              number of SMs in the arm which are turned on, multiplied
                                                                      by the submodule capacitor voltage as given by (7) and (8).
                                                                      Through appropriate control of the SMs, the output voltage
in terms of their accuracy and simulation speed. This enables a       magnitude and phase can be controlled independently. The
fair comparison between the DEM and the AM and it provides            number of voltage levels that an MMC can produce at its output
the ﬁrst independent veriﬁcation for the AM against the TDM,          is equal to the number of SMs in a single arm plus one
and the DEM against the TDM in PSCAD. Having completed
this veriﬁcation, this paper also highlights potential limitations                                                                    (7)
of the AM and proposes an enhanced accelerated model (EAM)                                                                            (8)
with improved simulation speed.

                     II. MMC VSC-HVDC                                         III. DETAILED MMC MODELING TECHNIQUES
   The basic structure of an MMC is shown in Fig. 1. Each leg           This section describes three detailed modelling techniques
of the converter consists of two converter arms which contain a       which represent the converter's IGBTs and diodes using a simple
number of submodules, SMs, and a reactor             , connected in   two-state resistance.
series. The SM contains a two-level half-bridge converter with
                                                                      A. Traditional Detailed Model
two IGBT's and a parallel capacitor. The SM is also equipped
with a bypass switch to remove the SM from the circuit in the            In a traditional detailed MMC model, each SM's IGBTs,
event that an IGBT fails and a thyristor to protect the lower         diodes, and capacitors are built in the simulation package
diode from overcurrent in the case of a dc-side fault. The by-        graphical user interface, and electrical connections are made
pass switch and thyristor are, however, typically omitted from        between the SMs in each arm as shown in Fig. 1. This is the
steady-state and transient studies.                                   standard way of building a detailed MMC model and, hence, is
   The SM terminal voltage          is effectively equal to the SM    why this type of model is referred to as the traditional detailed
capacitor voltage     when the upper IGBT is switched-on and          model (TDM). This method of modeling is intuitive and gives
the lower IGBT is switched-off; the capacitor will charge or          the user access to the individual components in each SM;
discharge depending upon the arm current direction. With the          however, for MMCs with a large number of SMs, this method
upper IGBT switched off, and the lower IGBT switched on, the          is very computationally inefﬁcient.
SM capacitor is bypassed and, hence,            is effectively 0 V.   B. Detailed Equivalent Model
Each arm in the converter, therefore, acts like a controllable
voltage source with the smallest voltage change being equal to           The DEM uses the method of nested fast and simultaneous
the SM capacitor voltage.                                             solution (NFSS) [5]. The NFSS approach partitions the net-
   With reference to Fig. 1, the following equation for the phase     work into small subnetworks, and solves the admittance ma-
a converter voltage can be derived:                                   trix for each network separately [2]. Although this increases the
                                                                      number of steps to the solution, the size of admittance matrices
                                                               (1)    is smaller, which can lead to reduced simulation time. A sum-
                                                                      mary of the DEM is presented in the Appendix; however, fur-
                                                               (2)    ther information can be found in [2]. The DEM employed in this
                                                                      comparison was obtained directly from PSCAD.
   The converter arm currents consist of three main components
as given by (3) and (4). The circulating current      is due to the   C. Accelerated Model
unequal dc voltages generated by the three converter legs. Sub-          The accelerated model (AM) was proposed by Xu et al. in
stituting (3) and (4) into (1) and (2), then summing the resulting    [4]. In many respects, the AM is a hybrid between the TDM
equations gives                                                       and the DEM. The user is able to access the SM components,
                                                                      as they can with the TDM, but the converter arm is modeled as
                                                               (3)    a controllable voltage source, which is similar to the DEM. An
                                                                      overview of the AM is presented here; the reader is referred to
                                                               (4)    [4] for further information.
                                                                         In the AM, the series-connected SMs are removed from each
                                                               (5)    converter arm, separated and driven by a current source with
BEDDARD et al.: COMPARISON OF DETAILED MODELLING TECHNIQUES                                                                           581




                                                                    Fig. 3. Basic simulation model structure.



                                                                    A. Model Structure
                                                                       This model is similar in scope to [2] and [4] but represents
                                                                    a subsection of the network rather than just the converter used
                                                                    in [4]. This gives a more realistic timing comparison since one
                                                                    would not normally just be simulating the converter in typ-
                                                                    ical power system studies. The basic structure of the simulation
                                                                    model and the key parameters are shown in Fig. 3.
                                                                       Developing a TDM for an MMC with hundreds of SMs, such
                                                                    as a commercial installation, would result in lengthy simulation
                                                                    times. A 31-level MMC was selected for this model since it pro-
                                                                    duces acceptable harmonic performance (
                                                                    at the PCC) [6] with a nearest level controller (NLC) without un-
                                                                    necessarily increasing the simulation time and yet still providing
                                                                    a sufﬁcient converter complexity to provide a fair test. The key
                                                                    factor which determines the required number of SMs in com-
                                                                    mercial HVDC installations is the dc voltage and the maximum
                                                                    permissible voltage stress per IGBT, rather than the harmonic
                                                                    content of the output waveform. Therefore, more levels would
Fig. 2. Implementation steps for the accelerated model.
                                                                    be used in commercial installations.
                                                                       The selection of the SM capacitance value is a tradeoff be-
                                                                    tween the capacitance ripple voltage and the size of the capac-
a value equal to the arm current         . A controllable voltage   itor. The SM capacitance was calculated to give a ripple voltage
source is installed in place of the SMs as shown in Fig. 2, where   of 10%.
the value of the controllable voltage source is given by               The arm reactors have two main functions. The ﬁrst func-
                                                                    tion is to suppress the circulating currents between the legs of
                                                                    the converter, which exist because the dc voltages generated by
                                                              (9)
                                                                    each converter leg are not exactly equal. The second function of
                                                                    the arm reactor is to limit the fault current rate of rise to within
   The AM reduces the size of the main network admittance           acceptable levels. According to [7], the Siemens HVDC Plus
matrix by solving the admittance matrix for each SM separately.     MMC arm reactors limit the fault current to tens of amperes per
   The AM has two key advantages in comparison to the DEM.          microsecond even for the most critical fault conditions. The arm
The ﬁrst is that the AM allows the user access to SM com-           reactor for this model was dimensioned to ensure that the fault
ponents. The second is that because the AM is implemented           current rate of rise does not exceed 20 A s for a short circuit
using standard PSCAD components, the internal structure of          between the dc terminals of the converter, and to limit the cir-
the SM can be easily modiﬁed; for example, changing from a          culating current to approximately 0.15 p.u.
half-bridge SM to a full-bridge SM.                                    The dc system is modeled as a dc voltage source connected in
                                                                    series with a frequency-dependent phase cable model (FDPCM)
                                                                    which represents two 300-kV 100-km XLPE cables. The ac
                      IV. SIMULATION MODELS                         network is modelled as a voltage source connected in series with
                                                                    a resistor and an inductor, to give a relatively strong short-circuit
   A detailed MMC model for a typical VSC-HVDC scheme,              ratio (SCR) of 3.5. The converter transformer employs a delta/
employing the traditional detailed model (TDM) converter arm        star winding with a tap changer.
representation, has been developed. This model is used as the
TDM simulation model base case. The simulation models for           B. MMC VSC-HVDC Control Systems
the DEM and for the accelerated model (AM) are identical to
the TDM, except that the TDM converter arms are replaced with          A simpliﬁed diagram for the three-phase 31-level MMC con-
the converter arms required for the DEM and AM, respectively.       trol system is shown in Fig. 4.
This approach ensures that fair comparisons between the dif-           1) Current Controller: The impedance between the internal
ferent modeling techniques can be made.                             voltage control variables          and the ac system voltage
582                                                                       IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 30, NO. 2, APRIL 2015




Fig. 4. Simpliﬁed MMC control system.                                Fig. 7. Implementation of CCSC.



                                                                     controllers are used to set the   and        values to control the
                                                                     real and reactive power, respectively

Fig. 5. MMC phase a connection to an ac system.
                                                                                                                                    (13)

                                                                                                                                    (14)

                                                                        3) Circulating Current Suppressing Controller: The circu-
                                                                     lating current is a negative-sequence (a-c-b) current at double
                                                                     the fundamental frequency [8]. This current is found to increase
                                                                     the rms value of the arm current leading to increased con-
                                                                     verter losses [8]. The circulating current suppressing controller
                                                                     (CCSC) is able to suppress the circulating current by control-
                                                                     ling the voltage across the arm impedance. The development
                                                                     of this controller is based on work carried out in [8]. Using
                                                                     phase a, as an example, the dc voltage can be described by (15).
Fig. 6. Implementation of the   current controller.
                                                                     Substituting (3) and (4) into (15) and then rearranging gives

                                                                                                                                    (15)
        is shown in Fig. 5. Equation (10) describes the rela-
                                                                                                                                    (16)
tionship between the internal voltage control variable and the
ac system voltage for the three phases                               where

                                                             (10)                                                                   (17)

where                                                                                                                               (18)

                                                                       In matrix form, (16) for the three phases can be written as
                                                                     (19). Applying the          transform to (19) gives (20). The
                                                              (11)   zero-sequence quantities do not affect the -axis and -axis
                                                                     values and, hence, the use of     in
Equation (10) in the       synchronous reference frame gives (12),
where                                                                                                                               (19)

                                                             (12)


   The current controller employed in this model is a fast feed-                                                                    (20)
back     decoupled controller, which produces a voltage refer-
ence for the MMC based upon the current setpoint from the            A     decoupled circulating current controller is employed with
outer controllers. The implementation of the controller is shown     the         reference values set to zero as shown in Fig. 7.
in Fig. 6.                                                              4) Capacitor Balancing Controller: The capacitor balancing
   2) Outer Controllers: In the magnitude invariant          syn-    controller (CBC) ensures that the energy variation in each
chronous reference frame with the -axis aligned with         , the   converter arm is shared equally between the submodules within
real and reactive power ﬂow at the point of common coupling          that arm. The CBC method proposed in [9] has formed the basis
can be described by (13) and (14), respectively. Feedforward         of many of capacitor balancing controllers for VSC–HVDC
BEDDARD et al.: COMPARISON OF DETAILED MODELLING TECHNIQUES                                                                                   583



                                                                                                         TABLE I
                                                                              NORMALIZED MEAN ABSOLUTE ERROR FOR THE DEM AND AM WAVEFORMS
                                                                                        WHEN OPERATING IN STEADY STATE AT 1000 MW




                                                                                                        TABLE II
                                                                              NORMALIZED MEAN ABSOLUTE ERROR FOR THE DEM AND AM WAVEFORMS
                                                                                        WHEN OPERATING IN STEADY STATE AT 500 MW




                                                                                                        TABLE III
Fig. 8. Steady-state simulation results for the three models. From top to     NORMALIZED MEAN ABSOLUTE ERROR FOR THE DEM AND AM WAVEFORMS
bottom: (a) Phase A output voltage. (b) Phase A output current. (c) Phase C             WHEN OPERATING IN STEADY STATE AT 100 MW
lower arm current. (d) Phase A upper arm mean capacitor voltage.



MMCs [2], [10]–[12]. The CBC employed here is also based
on this method.
   5) Nearest Level Controller: A number of modulation
methods have been proposed for MMCs [9], [11], [12]. The
nearest level controller (NLC) method produces waveforms
with an acceptable amount of harmonic content when a suitable
number of MMC levels are employed. It is the least computa-
tional complex method of the aforementioned techniques and,
                                                                              models decreases as the operating point decreases. This is espe-
thus, is used for the model in this paper.
                                                                              cially the case for the phase current and arm current. At lower
                                                                              operating points, the magnitude of the arm and phase currents
                             V. RESULTS
                                                                              are smaller and the switching noise is more noticeable. It ap-
  In this section, the three models are compared in terms of their            pears to be the case that the effect of this switching noise on the
accuracy and simulation speed.                                                dominant signal and the model's inability to replicate it is im-
                                                                              pacting the normalized MAE values. The average THD of the
A. Accuracy                                                                   phase A output voltages for the three models, when operating at
   The models' accuracy is assessed for steady-state and tran-                1000 MW in steady state, was found to be between 1.35% and
sient events through conducting a range of typical studies. Their             1.36%.
accuracy is evaluated graphically and numerically by calcu-                      2) DC-Side Line-to-Line Fault: A dc line-to-line fault is ap-
lating the mean absolute error (MAE) of the waveforms pro-                    plied at 4.5 s to the MMC terminals as shown in Fig. 3. The
duced by the DEM and AM with respect to the TDM. The MAE                      dc circuit breakers (DCCBs) are opened 2 ms after the fault is
is normalized to the mean value of the TDM waveform.                          applied so that the dc voltage sources do not continue to con-
   1) Steady-State: The steady-state waveforms produced by                    tribute to the fault current. The MMC converter is blocked at
the models for the converter operating as an inverter at 1000                 4.502 s, and the ac-side circuit breakers (CBs) are opened at
MW are shown in Fig. 8. The waveforms are virtually identical                 4.56 s. In this paper, the converter is considered to be blocked
and this is conﬁrmed by the very small ( 1%) normalized MAE                   when both IGBTs are switched off. The waveforms produced
values given in Table I. The models were re-simulated for the                 by the models are shown in Fig. 9 and their normalized MAE
converter operating as an inverter at 500 MW and 100 MW, and                  values are given in Table IV. The waveforms produced by the
their normalized MAE values are given in Tables II and III, re-               DEM and the AM are virtually identical ( 1%) and very similar
spectively. The results generally show that the accuracy of the               ( 2.5%) to the TDM, respectively. An error in the AM model's
584                                                                                    IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 30, NO. 2, APRIL 2015




Fig. 9. DC line current for a dc line-to-line fault applied at 4.5 s. From top
to bottom: (a) dc current, (b) phase A output voltage, (c) phase A upper arm     Fig. 10. Line-to-ground fault for the phase applied at 4.5 s. (a) Phase A output
current, and (d) phase A upper arm mean capacitor voltage.                       voltage. (b) Phase A output current. (c) Phase A upper arm current. (d) Phase A
                                                                                 arm current, zoomed.

                          TABLE IV
NORMALIZED MEAN ABSOLUTE ERROR FOR THE DEM AND AM WAVEFORMS                                                 TABLE V
                 FOR A DC LINE-TO-LINE FAULT                                     NORMALIZED MEAN ABSOLUTE ERROR FOR THE DEM AND AM WAVEFORMS
                                                                                                 FOR A LINE-TO-GROUND AC FAULT




phase voltage is shown in Fig. 9 at the instances when the arm
current goes through zero. This issue occurs because the AM                         The circulating current is a key component of the arm current
is not able to correctly determine the ON/OFF status of the SM                   as described in (3). Comparing the accuracy of the arm current
diodes in a single time step when the converter is blocked. This                 therefore effectively compares the models' ability to simulate
issue is discussed further in Section V-A-4.                                     the circulating currents. The CCSC suppresses the circulating
   3) AC Line-to-Ground Fault: A line-to-ground fault is ap-                     currents to very low values in steady-state operation, which is
plied to phase A at the point of common coupling (PCC) for 60                    shown in Fig. 10(c) by the low levels of distortion in the arm
ms at 4.5 s as shown in Fig. 3. The waveforms produced by the                    current waveforms before the ac fault and several cycles after it
models are shown in Fig. 10, and their normalized MAE values                     are cleared ( 4.7 s).
are given in Table V.                                                               4) AM Simulation Limitation: The AM implemented in this
   With the exception of the Phase A upper arm current, the                      paper was found to be unable to fully manage the simulation
waveforms produced by the DEM and the AM are virtually                           case when the converter is blocked as shown in Fig. 9. To fur-
identical ( 1%) and very similar ( 2.5%) to the TDM, respec-                     ther demonstrate this issue, the converter is blocked at 3 s when
tively. From all of the simulations conducted, the greatest dif-                 operating as an inverter at 1000 MW, and the Phase A output
ference between the three models was found to be in the Phase                    voltage for the three models is shown in Fig. 11. Clearly, the
A upper arm current a few cycles after the fault is cleared when                 converter voltage for phase A for the AM is different.
the MMC becomes overmodulated as highlighted in Fig. 10(d).                         This is an inherent issue with the implementation of the AM
This difference lasts for a few cycles, and there is no signiﬁcant               and can be illustrated further at the SM level. A circuit diagram
difference in the peak current values for the three models.                      for a blocked SM connected to a voltage through a resistor is
BEDDARD et al.: COMPARISON OF DETAILED MODELLING TECHNIQUES                                                                                        585



                                                                                                    TABLE VI
                                                                          COMPARISON OF RUN TIMES FOR THE THREE MODELS FOR 5-s SIMULATION




Fig. 11. Phase A output voltage.




Fig. 12. Example SM test circuit.




                                                                         Fig. 14. Simulation times of the three models for different MMC levels.



                                                                         B. Simulation Speed
                                                                            A 5-s simulation was performed for a 16-, 31-, and 61-level
Fig. 13. Implementation of the SM test circuit based on AM principles.   MMC using the three modeling techniques with a 20- s time
                                                                         step. The simulations were conducted on a Microsoft windows 7
                                                                         operating system with a 2.5-GHz Intel core iq7-2860 processor
shown in Fig. 12. A model of this circuit based on the principles        and 8 GB of RAM, running on PSCAD X4. The simulation
of the AM is shown in Fig. 13.                                           times are given in Table VI and compared in Fig. 14.
   The SM current         is measured in the primary circuit and            The data show that the DEM is the fastest, and that TDM is
is used as the current source reference in the secondary circuit,        the slowest. It also shows that the simulation time for the TDM
and the SM voltage is measured in the secondary circuit and              increases at a much faster rate than the DEM and AM models
is used as the voltage-source reference in the primary circuit.          as the number of converter levels increases.
Each network is therefore solved at the present time step based             It is worth noting that the results in [2] and [4] do appear, in
on information from the other network at the previous time step.         general, to show that their respective models simulate faster in
   Upon model initialization,           0 V and, therefore, the SM       comparison to the TDM than the results presented in Table VI.
current ﬂows in the positive direction causing the upper diode           The models simulated in this report are, however, different from
D1 to conduct and the SM capacitor to charge. Once the SM ca-            the models employed in [2] and [4] in terms of complexity
pacitor is fully charged, if the voltage-source value is reduced,        which may explain the difference.
the upper SM diode          should become reversed biased. As-              1) Enhanced AM Model: The AM has the advantage that it
suming that the SM diodes are ideal, the SM capacitor voltage            is much faster than the TDM without noticeably sacriﬁcing ac-
should remain constant               and        0. However, this is      curacy for the majority of case studies. It does, however, need to
not the case with the model implemented based on the AM prin-            be used with care when the converter is blocked. In comparison
ciples. The arm current in the primary circuit becomes negative          with the DEM, the AM has the advantage of allowing access
because the value of          is equal to    which is higher than        to the SM components, but it is slower. This paper proposes an
   . At the next time step, the negative arm current value causes        enhancement to the AM to improve its speed.
the lower diode in the secondary circuit to conduct and, hence,             The procedure outlined in [4], to produce the AM divides
         0. At the next time step, the arm current becomes equal         the series-connected SMs in each arm into individual circuits,
to         , causing the SM capacitor to charge. This behavior           driven by a current source whose value is equal to the arm
continues for the remaining simulation time. This limitation is          current, as explained in Section III-C. This approach effectively
understood to have been addressed by Xu et al. and is therefore          creates a subsystem for each SM and solves the admittance
not discussed further in this paper.                                     matrix for each SM separately. Although this increases the
586                                                                      IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 30, NO. 2, APRIL 2015



                             TABLE VII                              compared in this paper is typically employed for control and
          COMPARISON OF RUN TIMES FOR DIFFERENT AM MODELS           protection studies where the converter dynamics are important.
                                                                       Although the three models compared in this paper represent
                                                                    the power-electronics devices in the same way their implemen-
                                                                    tation is different, this has an effect on the accuracy of their
                                                                    results. A key difference between the TDM and DEM used in
                                                                    this paper is that the DEM does not use interpolation and the
                                                                    key difference between the TDM and AM is that the solution
                                                                    of the AMs is dependent upon information from different sub-
                                                                    networks at the previous timestep. These are the two most sig-
                                                                    niﬁcant reasons why there is a small difference between the re-
                                                                    sults produced by each model, particularly under transient con-
                                                                    ditions. The results in Table VIII have shown that even when
                                                                    two models are based on the same modeling technique, but
                                                                    implemented slightly differently, the simulation results are not
                                                                    identical. Using the TDM as the benchmark, the DEM was gen-
                                                                    erally found to be more accurate than the AM, and the AM was
                                                                    also found to produce numerical errors when the converter is
Fig. 15. Line-to-ground fault for phase A applied at 4.5 s.
                                                                    blocked and the arm current changes direction.
                                                                       The different implementation methods for the three models
                          TABLE VIII                                have a signiﬁcant impact on their simulation speed. The results
NORMALIZED MEAN ABSOLUTE ERROR FOR THE AM AND AM30 WAVEFORMS        in this paper have shown that the DEM is the fastest and the
                FOR A LINE-TO-GROUND AC FAULT
                                                                    TDM is the slowest. The simulation times for the TDM increase
                                                                    signiﬁcantly more than the DEM and the AM as the number of
                                                                    converter levels increase and, hence, the DEM and AM model-
                                                                    ling techniques have great value when modeling MMCs with a
                                                                    relatively large number of levels. The results in this paper have
                                                                    shown that a model of a 61-level MMC based on DEM and AM
                                                                    techniques is 43 and 14 times faster than the TDM, respectively.
number of steps to the solution, the size of admittance matrices       In the DEM, the SM components are not visible to the user
is smaller, which can lead to reduced simulation time [2], [4],     and, therefore, this model is not suitable for studies which re-
[5] as shown in Table VI.                                           quire direct access to the SM components. The TDM and AM
   The simulation speed is affected by the number of steps to the   do allow the user access to the SM components and can there-
solution and the size of the admittance matrices. Hence, it can     fore be easily modiﬁed for the required study.
be more efﬁcient to group a number of SMs together in order            It is for these reasons that the DEM is considered to be the
to reduce the number of steps to the solution at the expense of     most suitable model for all studies which do not require ac-
larger admittance matrices.                                         cess to the SM components. The AM should be considered for
   A 5-s simulation was performed for a 31-level MMC with           studies which require access to the SM components and where
groups of 1 (AM), 5 (AM5), 10, and 30 SMs. The results given        simulation speed is an important factor; however, great care
in Table VII show that it is more efﬁcient to create a subnet-      should be taken if the study requires the converter to be blocked.
work for 5, 10, or 30 SMs rather than produce a subnetwork          The user is also advised to create a subnetwork for a number
for each SM. This is an important result since splitting a simu-    of SMs rather than for each SM since this may reduce imple-
lation model into a smaller number of subnetworks tends to be       mentation time, simulation time, and the possibility of applica-
less time consuming for the user, can improve simulation speed,     tion instability. The TDM is recommended for studies which
and reduce the risk of application instability.                     require access to the SM components and for the converter to
   The ac fault test scenario (Section V-A-3) was performed         be blocked. The TDM is also recommended when simulation
using an AM30 model to assess any change in the model's accu-       speed is not an important factor.
racy. The arm current waveforms for a TDM, AM, and AM30
are compared in Fig. 15 and the normalized MAE values for                                  VII. CONCLUSION
the AM and AM30 model with respect to the TDM are given in
                                                                       This paper has presented the ﬁrst independent comparison
Table VIII. The results show that there is very little change.
                                                                    of two previously developed MMC modelling techniques (AM
                                                                    and DEM). It is has also presented the ﬁrst independent ver-
             VI. ANALYSIS AND RECOMMENDATIONS                       iﬁcation of the AM, and the ﬁrst independent veriﬁcation of
   The three detailed EMT models compared in this paper repre-      the DEM in PSCAD. An MMC-HVDC test system was de-
sent the converter's IGBTs and diodes using a simple two-state      veloped and the AM model and DEM modelling techniques
resistance and are therefore not suitable for studies which re-     were compared against the TDM modeling technique in terms
quire a detailed representation of the power-electronics devices,   of accuracy and simulation speed. The accuracy of the AM and
such as the assessment of switching losses. The type of model       DEM models was evaluated graphically and numerically for
BEDDARD et al.: COMPARISON OF DETAILED MODELLING TECHNIQUES                                                                               587



steady-state and transient studies. The unique ﬁndings contained
within this paper have shown that the AM and DEM model-
ling techniques offer a good level of accuracy but that the DEM
is generally more accurate than the AM. The AM and DEM
models have been shown to simulate signiﬁcantly faster than
the TDM, and the DEM is more computationally efﬁcient than
the AM. However, the AM model does provide access to SM
components (which is not possible with the DEM) and so may             Fig. 16. SM circuit (left) SM equivalent circuit (right).
be considered when this is an important factor.
   The AM model was found to have limited performance for
                                                                       two matrices         of size              and
certain conditions when the converter is blocked. This ﬁnding
                                                                       of size              , instead of a single matrix of size
highlights the importance of this comparative study since it has
                                                                                    . This example partitioned the original network into
highlighted previously unreported shortcomings of discussed
                                                                       two subsystems; however, the network can be split into many
modeling techniques. It was also shown that by modifying the
                                                                       subsystems. In the DEM, each converter arm is modelled as its
original AM by producing a subnetwork for a number of SMs
                                                                       own subsystem.
rather than for a single SM, the simulation run time could be
                                                                          The size of the admittance matrices for each converter arm
improved.
                                                                       is related to the number of SMs; hence, for MMCs with a high
   These results have been used to propose a set of modelling
                                                                       number of levels, the size of the admittance matrices to be in-
recommendations (Section VI) which summarize the ﬁndings
                                                                       verted are still relatively large. To further improve the simula-
of this study and offer technical guidance on state of the art of
                                                                       tion speed, the DEM reduces each converter arm to a Norton
detailed MMC modelling.
                                                                       equivalent circuit.
                         APPENDIX                                         2) Norton Equivalent Circuit for the Converter Arm: This
                     MMC MODEL DETAILS                                 modelling method is based on converting a multinode network
                                                                       into an exact, but computationally simpler, equivalent electrical
A. Detailed Equivalent Model                                           network using Thevenin's theorem. The IGBTs and antiparallel
   A summary of the DEM is presented here; however, further            diodes employed in each SM form a bidirectional switch and
information can be found in [2].                                       can therefore be represented as a resistor, with two values
   1) Nested Fast and Simultaneous Solution: The NFSS ap-              and       . The resistor value is dependent upon the ﬁring signal
proach is best explained with the aid of an example [2]. The           to the IGBT and the arm current direction              . The converter
equivalent admittance matrix for a network which is split into         is considered to be blocked when the both IGBT's are switched
two subsystems is given by                                             off and, hence, the values of R1 and R2 are determined by the
                                                                       arm current direction. The SM capacitor can be represented as
                                                               (21)    an equivalent voltage source             , connected in series with a
                                                                       resistor      , as shown in Fig. 16.
where                                                                     The          and       values are determined from the following
                                                                       analysis:
              admittance matrices for subsystem 1 and
              subsystem 2 respectively;                                                                                                 (25)
              admittance matrices for the interconnections;
                                                                        Solving (25) for                  using the trapezoidal integration
              unknown node voltage vectors;                            method gives
              source current vectors.                                                                                                   (26)
   The number of nodes in subsystem 1 and subsystem 2 are
    and , respectively. The direct solution of (21) for the un-        where
known vector voltages requires an admittance matrix of size
                                                                                                                                        (27)
                             to be inverted.
   Rearranging the second row of (21) for       gives (22). Sub-
                                                                                                                                        (28)
stituting (22) into the ﬁrst row of (21) produces (23) which can
be rearranged for      , as given by                                   The voltage at the terminals of the SM is given by (29)
                                                               (22)                                                                     (29)
                                                               (23)
                                                                       where
                                                               (24)
                                                                                                                                        (30)
      , calculated from (24) is then substituted into (22) to calcu-
late . Once all unknown voltages are calculated, all currents
can then be calculated. This approach requires the inversion of                                                                         (31)
588                                                                            IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 30, NO. 2, APRIL 2015



                                                                           means that the model is not suitable for studies which require
                                                                           internal converter access. Also reconﬁguring the component for
                                                                           other SM topologies is not straightforward since it needs to be
                                                                           recoded for that speciﬁc topology, which can be complex and
                                                                           time consuming. Half-bridge and full-bridge MMC equivalent
                                                                           arm components are currently available to PSCAD users.


                                                                                                    ACKNOWLEDGMENT
                                                                              The authors would like to thank J. C. Garcia Alonso of the
                                                                           Manitoba HVDC Research Centre for providing the equivalent
                                                                           half-bridge MMC arm component used in the DEM model and
                                                                           for his useful discussions.

Fig. 17. String of SM Thevenin equivalent circuits (left). Converter arm                                 REFERENCES
Thevenin equivalent circuit (right).
                                                                              [1] M. Barnes and A. Beddard, “Voltage source converter HVDC
                                                                                  links—The state of the art and issues going forward,” Energy Proc.,
                                                                                  pp. 108–122, 2012.
                                                                              [2] U. N. Gnanarathna, A. M. Gole, and R. P. Jayasinghe, “Efﬁcient mod-
                                                                                  eling of modular multilevel HVDC converters (MMC) on electromag-
                                                                                  netic transient simulation programs,” IEEE Trans. Power Del., vol. 26,
                                                                                  no. 1, pp. 316–324, Jan. 2011.
                                                                              [3] H. Saad, J. Peralta, S. Dennetiere, J. Mahseredjian, J. Jatskevich, J.
                                                                                  A. Martinez, A. Davoudi, M. Saeedifard, V. Sood, X. Wang, J. Cano,
                                                                                  and A. Mehrizi-Sani, “Dynamic averaged and simpliﬁed models for
                                                                                  MMC-based HVDC transmission systems,” IEEE Trans. Power Del.,
                                                                                  vol. 28, no. 3, pp. 1723–1730, Jul. 2013.
Fig. 18. PSCAD half-bridge MMC arm component.                                 [4] J. Xu, C. Zhao, W. Liu, and C. Guo, “Accelerated model of modular
                                                                                  multilevel converters in PSCAD/EMTDC,” IEEE Trans. Power Del.,
                                                                                  vol. 28, no. 1, pp. 129–136, Jan. 2013.
                                                                              [5] K. Strunz and E. Carlson, “Nested fast and simultaneous solution for
The SMs in each converter arm are connected in series. The                        time-domain simulation of integrative power-electric and electronic
                                                                                  systems,” IEEE Trans. Power Del., vol. 22, no. 1, pp. 277–287, Jan.
Thevenin equivalent circuits for each SM can therefore be com-                    2007.
bined to a single Thevenin equivalent circuit for each converter              [6] HVDC—Connecting to the Future. Levallois-Perret, France: Alstom
arm, as shown in Fig. 17. where                                                   Grid, 2010.
                                                                              [7] J. Dorn, H. Huang, and D. Retzmann, Novel Voltage-Sourced Con-
                                                                                  verters for HVDC and FACTS Applications. Paris, France: CIGRE,
                                                                                  2007.
                                                                   (32)       [8] T. Qingrui, X. Zheng, and X. Lie, “Reduced switching-frequency mod-
                                                                                  ulation and circulating current suppression for modular multilevel con-
                                                                                  verters,” IEEE Trans. Power Del., vol. 26, no. 3, pp. 2009–2017, Jul.
                                                                                  2011.
                                                                   (33)       [9] A. Lesnicar and R. Marquardt, “An innovative modular multilevel
                                                                                  converter topology suitable for a wide power range,” presented at the
                                                                                  Power Tech Conf., Bologna, Italy, 2003.
                                                                             [10] J. Peralta, H. Saad, S. Dennetiere, J. Mahseredjian, and S. Nguefeu,
   The Thevenin equivalent circuit for the converter arm is con-                  “Detailed and averaged models for a 401-level MMC HVDC system,”
verted to a Norton equivalent circuit for use by the main EMT                     IEEE Trans. Power Del., vol. 27, no. 3, pp. 1501–1508, Jul. 2012.
                                                                             [11] M. Saeedifard and R. Iravani, “Dynamic performance of a modular
solver.                                                                           multilevel back-to-back HVDC system,” IEEE Trans. Power Del., vol.
   The process outlined in this section has reduced a multinode                   25, no. 4, pp. 2903–2912, Oct. 2010.
network for each converter arm and converted it into a two-node              [12] T. Qingrui and X. Zheng, “Impact of sampling frequency on harmonic
                                                                                  distortion for modular multilevel converter,” IEEE Trans. Power Del.,
Norton equivalent circuit in the main EMT solver. This signiﬁ-                    vol. 26, no. 1, pp. 298–306, Jan. 2011.
cantly reduces the size of the admittance matrix for the EMT
solver which improves the simulation speed. Since the main
EMT solver only considers a two-node network for each con-
verter arm, the individual identities of each SM are lost; how-
ever, the Thevenin equivalent solver considers each SM sepa-                                        Antony Beddard (S’14) received the M.Eng. degree
rately and, therefore, the SM capacitor voltages and currents are                                   in electrical and electronic engineering from the
                                                                                                    University of Manchester, Manchester, U.K., in
recorded.                                                                                           2009, where he is currently pursuing the Ph.D.
   PSCAD has developed a DEM model based on the work by                                             degree in VSC-HVDC technology.
Udana and Gole. The component mask is shown Fig. 18. The                                               He was with Alstom Grid, Stafford, U.K. His re-
                                                                                                    search is in HVDC technology for the connection of
development of the DEM has a clear advantage over the TDM                                           offshore windfarms.
in terms of simulation speed; however, there are some limita-
tions. The user it not able to access the SM components, which
BEDDARD et al.: COMPARISON OF DETAILED MODELLING TECHNIQUES                                                                   589



                     Mike Barnes (M’96–SM’07) received the B.Eng.         Robin Preece (GS’10–M’13) received the B.Eng.
                     and Ph.D. degrees in power electronics from the      degree in electrical and electronic engineering and
                     University of Warwick, Coventry, U.K.                the Ph.D. degree in power system dynamics from
                       In 1997, he was a Lecturer with the University     the University of Manchester, Manchester, U.K., in
                     of Manchester Institute of Science and Technology    2009 and 2013, respectively.
                     (UMIST, now merged with The University of Man-          Currently, he is a Research Associate at the same
                     chester), Manchester, U.K., where he is currently    institution, investigating risk and uncertainty with re-
                     a Professor. His research interests cover the ﬁeld   spect to the stability of future power systems.
                     of power-electronics-enabled power systems and
                     advanced drives.
