492                                                                                IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 21, NO. 1, JANUARY 2006




        A New Procedure to Derive Transmission-Line
          Parameters: Applications and Restrictions
       Sérgio Kurokawa, Member, IEEE, José Pissolato, Member, IEEE, Maria Cristina Tavares, Member, IEEE,
               Carlos Manuel Portela, Life Senior Member, IEEE, and Afonso J. Prado, Member, IEEE




   Abstract—The objective of this paper is to show an alternative                soil surface is plane, the line cables are horizontal and parallel
methodology to calculate transmission-line parameters per unit                   among themselves, the distance between any pair of conductors
length. With this methodology, the transmission-line parameters                  is much higher than the sum of their radii, and the EM effects
can be obtained starting from impedances measured in one ter-
minal of the line. First, the article shows the classical methodology            of structures and insulators are neglected. Some simplifying as-
to calculate frequency-dependent transmission-line parameters                    sumptions are usually made about EM-field behavior and these
by using Carson’s and Pollaczeck’s equations for representing the                approximations imply that, in what concerns the transversal be-
ground effect and Bessel’s functions to represent the skin effect.               havior of the line, the quasi-stationary EM-field simplification is
After that, a new procedure is shown to calculate frequency-de-
                                                                                 assumed [2]. For historical and cultural reasons, the most used
pendent transmission-line parameters directly from currents and
voltages of an existing line. Then, this procedure is applied in a               procedures to represent the ground assume that the ground may
two-phase and a three-phase transmission line whose parameters                   have a constant conductivity, is frequency independent, and has
have been previously calculated by using the classical method-                   a dielectric permittivity that can be neglected. These assump-
ology. Finally, the results obtained by using the new procedure                  tions are quite far from reality, and can cause inadequate line
and by using the classical methodology are compared. The article
shows simulations results for a typical frequency spectrum of                    modeling. Except for very high electric fields, where significant
switching transients (10 Hz to 10 kHz).                                          soil ionization originates, soil electromagnetic behavior is es-
                                                                                 sentially linear but the electric conductivity and electric permit-
  Index Terms—Electromagnetic transients, frequency depen-
dence, modal transformation, phase domain, transmission line,                    tivity are strongly frequency dependent [2].
transmission-line parameters.                                                       There are situations where the above-mentioned simplifica-
                                                                                 tions cannot be assumed. An example of a situation in which
                           I. INTRODUCTION                                       physical properties can be changed is in the study of EM tran-
                                                                                 sients that include nonuniform lines that could be portions of

T      HE self and mutual impedances present in the overhead
       transmission-line equations in the frequency domain can
be derived from the solution of Maxwell’s equations for the
                                                                                 transmission lines where the conductors are not parallel. This
                                                                                 occurs as in the connection between an overhead line and a
                                                                                 cable, or where the sag is significant, for instance, at the crossing
boundary conditions at the contact surfaces of the three relevant                of rivers and valleys [3].
materials that are the conductor, air, and ground. Considering
                                                                                    In an existing transmission line in which the previously men-
the different specific resistances, magnetic permeabilities, and
                                                                                 tioned simplifications again cannot be assumed, the transmis-
dielectric permittivities of the materials, these expressions are
                                                                                 sion-line parameters could be derived from measured transmis-
integral functions of the frequency and the physical properties
                                                                                 sion-line impedances. As mentioned in [4], there are some prac-
[1].
                                                                                 tical difficulties to measure the frequency response of a trans-
   In the most usual procedures to evaluate line parameters, there
                                                                                 mission line. First, it requires a strong motivation to get the
are some explicit or implicit assumptions that imply in phys-
                                                                                 consent from a power utility to make an outage of a long trans-
ical approximations. The approximations can be in respect to
                                                                                 mission line. Second, the experimental setup may be nontrivial.
geometry simplifying or electromagnetic (EM) field behavior
                                                                                 Frequency measurement requires a voltage source with variable
[2]. The geometric simplifying consists of assuming that the
                                                                                 frequency and high power. Due to difficulties mentioned above,
                                                                                 the procedure developed in this paper has been used in trans-
   Manuscript received December 1, 2004; revised March 1, 2005. This work        mission lines represented by digital models.
was supported by Fundação de Amparo à Pesquisa do Estado de São Paulo.
Paper no. TPWRD-00566-2004.
                                                                                    This paper proposes a methodology to calculate longitudinal
   S. Kurokawa and A. J. Prado are with Faculdade de Engenharia de Ilha          and shunt parameters per unit length of overhead transmission
Solteira, Universidade Estadual Paulista, Ilha Solteira 15385-000, Brazil        lines starting from the impedances measured at the line terminal.
(e-mail: kurokawa@dee.feis.unesp.br; afonsojp@dee.feis.unesp.br).
   J. Pissolato and M. C. Tavares are with Universidade Estadual de Camp-        This paper provides results for a two-phase line and for an un-
inas, Campinas 13081-970, Brazil (e-mail: pisso@dsce.fee.unicamp.br;             transposed three-phase 440-kV, 500-km transmission line. Lon-
cristina@dsce.fee.unicamp.br).                                                   gitudinal and transversal parameters calculated by using tradi-
   C. M. Portela is with Universidade Federal do Rio de Janeiro (UFRJ), Rio de
Janeiro 21941-972, Brazil (e-mail: portelac@ism.com.br).                         tional methodology and by using the methodology developed
   Digital Object Identifier 10.1109/TPWRD.2005.852296                           are also presented.
                                                               0885-8977/$20.00 © 2006 IEEE
KUROKAWA et al.: NEW PROCEDURE TO DERIVE TRANSMISSION-LINE PARAMETERS                                                                493



      II. CLASSICAL METHODOLOGY TO CALCULATE                        III. CALCULATION OF THE TRANSMISSION-LINE PARAMETERS
 FREQUENCY-DEPENDENT TRANSMISSION-LINE PARAMETERS                         DIRECTLY FROM PHASE CURRENTS AND VOLTAGES
                                                                    A. General Description of the Methodology
   It has long been recognized that one of the most important          It is well known that for complex representation of sinusoidal
aspects in the modeling of transmission lines for EM transient      alternating electrical magnitudes, and with several approxima-
studies is to account for the frequency dependence of the pa-       tions and validity restrictions, the basic equations of a transmis-
rameters. Models that assume constant parameters cannot ade-
                                                                    sion line are [2]
quately simulate the response of the line over the wide range of
frequencies that are present during transient conditions. In most
cases, the constant parameter representation produces a magni-                                                                      (1)
fication of the higher harmonics and, as a consequence, a general
distortion of the waveshapes and exaggerated magnitude peaks           The equations in (1) are valid if some geometric and EM
[5].                                                                field behavior simplifying assumptions can be considered as de-
   The self and mutual impedances included in the overhead          scribed before. It is assumed that the EM field has a quasi-sta-
transmission-line equations in the frequency domain can             tionary behavior in orthogonal direction to the line axis [2].
be derived from the solution of Maxwell’s equations. The               In (1), [Z] and [Y] are per unit length longitudinal impedance
self-impedance falls into three parts and the mutual impedance      and shunt admittance matrices, respectively. The elements of
into two parts. These are listed as follows.                        the matrices [Z] and [Y] are frequency dependent. The vectors
   • The internal longitudinal impedance (per unit length) is              and       are, respectively, transversal voltages of the line
      associated with the electromagnetic field within the con-     cables and longitudinal currents in the line cables.
      ductor. Within the assumption previously mentioned, such         It is well known that in phase transmission lines, equa-
      an EM field does not affect mutual terms, but only diag-      tions are solved by transforming coupled equations into
      onal (self) terms of the longitudinal impedance matrix. In    decoupled equations. Decoupling of equations can be achieved
      general, the internal impedance can be interpreted as a re-   through the use of a suitable chosen modal transformation ma-
      sistance and an inductance, both frequency dependent. The     trix      bringing [Y] [Z] to a diagonal form [7], [8]
      inner impedance can be calculated, with good accuracy,
      with formulas based on Bessel’s functions of geometric                                                                        (2)
      conductor parameters, material electric conductivity and
      frequency, or with simplified formulas depending on the       where     is the diagonal eigenvalue matrix.
      frequency range. Due to the skin effect, the resistance in-     Manipulating and substituting (2) in (1), it is possible to write
      creases whereas the inductance decreases.                     the basic equations of a transmission line in mode domain as
   • The external longitudinal impedance (per unit length) is       being [9]
      associated with the EM field outside the conductors. As-
      suming a lossless (infinite electric conductivity) ground
      and the other assumptions indicated before, the external                                                                      (3)
      longitudinal impedance (per unit length) may be inter-
      preted as corresponding to an inductance matrix (per unit     where matrices        and        are obtained as follows [7]:
      length), frequency independent.
   • For a lossy ground (finite electric conductivity), within
      the other assumptions indicated previously, it is possible                                                                    (4)
      to consider the effect, in longitudinal per unit length
      impedance matrix, of the EM field in soil by means of an      where         is the transposed of      and         is the inverse
      additional parcel of the external longitudinal impedance,     of      .
      with nonzero diagonal (self) and mutual elements,                In (3), the vectors [E] and [I] are, respectively, transversal
      frequency dependent (that can be treated as frequency-de-     voltages of the line cables and longitudinal currents in the line
      pendent resistance and inductance matrices).                  cables, written in mode domain. Because matrices              and
   A similar analysis applies also to the transversal admittance          are diagonal matrices, these matrix products            and
matrix [Y]. The main difference concerning simplifying as-                      are diagonal and, therefore, there is no coupling be-
sumptions is that, for [Y] effects, it is “reasonably accurate,”    tween modes. The solution of (3) for a generic mode is [9]
in typical conditions, to assume ideal conductors and ground
(infinite electric conductivity) up to 1 MHz.                                                                                       (5)
   The parameters of transmission lines with ground return are
                                                                                                                                    (6)
highly dependent on the frequency. Formulas to calculate the
influence of the ground return were developed by Carson and
Pollaczek and these formulas can also be used for power lines.         In (5) and (6),   and      are, respectively, modal voltages at
Both seem to give identical results for overhead lines, but Pol-    terminals A and B as described in Fig. 1. The terms        and
laczek’s formula is more general inasmuch as it can also be used    are modal currents at these terminations and is the line length.
for underground conductors or pipes [6].                            The terms and        are, respectively, the propagation constant
494                                                                      IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 21, NO. 1, JANUARY 2006



                                                                           It is possible to observe that the equivalent impedances can
                                                                        be calculated directly from currents and voltages of the line, by
                                                                        using (10) and (11), or directly from         , by using (12) and
                                                                        (13).
                                                                           Using and calculated as functions of            and      , it is
                                                                        possible to calculate longitudinal and transversal transmission-
                                                                        line parameters by using (7) and (8)

                                                                        B. Calculating     as a Function of      and
Fig. 1.   Generic mode of a transmission line.
                                                                           Let us consider a phase transmission line with terminals A
                                                                        and B. Let us consider also that it is possible to obtain in this
and the characteristic impedance of the mode and are written as         line the vectors                 , and         where the vector
being [2]                                                                      consists of sources connected in terminal A of the line.
                                                                        The vectors           and         have the longitudinal currents
                                                                 (7)    in terminal A of each phase of the line, considering terminal B
                                                                 (8)    is open and short-circuited, respectively.
                                                                           The vectors above mentioned are written in modal domain as
                                                                        being
where z and y are, respectively, the longitudinal impedance and
transversal admittance per unit length of the mode considered.                                                                        (14)
   Because (7) and (8) are well known, in this paper, these equa-                                                                     (15)
tions will be denominated classical equations for             . These
equations show that and           of each mode are written as func-                                                                   (16)
tions of longitudinal and transversal parameters.                          In (14),      is the vector with modal voltage sources. Each
   In Fig. 1,    and       are, respectively, the modal currents in     modal voltage is connected to terminal A of the respective mode
terminals A and B;        and      are, respectively, the modal volt-   of the line. The vectors              and       in (15) and (16)
ages at terminals A and B.                                              are current vectors in terminal A of each mode considering that
   Let us suppose that in terminal B, of the generic mode shown         terminal B is open and short-circuited, respectively.
in Fig. 1, a load impedance         (whose value        is supposedly      Considering a generic mode of the above-mentioned line, it
known) is connected. Then, from transmission-line theory and            is possible to use (10) and (11) for calculating the equivalent
using (5) and (6), it is possible to determine the impedance Z of       impedances          and      of this mode. After that, by manipu-
the equivalent circuit of the mode as being [4]                         lating (12) and (13), it is possible to obtain

                                                                 (9)
                                                                                                                                      (17)

   By considering two specific situations, we have defined two             In (17), the equivalent impedances         and    are known
impedances for the mode shown in Fig. 1. The first impedance            and were obtained by using (10) and (11), respectively. There-
is defined considering that terminal B is open and the other            fore, by using algebraic manipulation in (17), it is possible to
impedance is defined considering terminal B is short-circuited.         obtain the propagation function of the generic mode of the
These impedances are denominated equivalent impedances.                 line.
   In (10),      is the equivalent impedance when terminal B               The term             can be written as being
is open, and             ,        , and        are voltage and
current in terminal A when terminal B is open                                                                                         (18)

                                                                (10)      Substituting (18) into (17) yields

  In (11),      is the equivalent impedance when terminal B is                                                                        (19)
short-circuited            and      and     are the voltage and
current in terminal A when terminal B is short-circuited                  After algebraic manipulation of (19), it is possible to express
                                                                          of each mode as being
                                                                (11)
                                                                                                                                      (20)
  By manipulating (9), it is possible to write        and         of
each mode as functions of         as being                                In (20),   is the line length and X and F are written as being

                                                                (12)                                                                  (21)
                                                                (13)
KUROKAWA et al.: NEW PROCEDURE TO DERIVE TRANSMISSION-LINE PARAMETERS                                                                         495



                                                                                 By using (27) and (29), it is possible to express    as being a
                                                                               function of G for generic frequencies.

                                                                               D. Calculation of Longitudinal and Transversal
                                                                               Transmission-Line Parameters
                                                                                 Multiplying (12) and (13) and then substituting (8) in this
                                                                               product, the following relationship is obtained:

                                                                                                                                            (30)

                                                                                 Solving (7) and (30)

                                                                                                                                            (31)

Fig. 2.   Behavior of the imaginary part of   for a generic mode.                                                                           (32)

                                                                               As shown in (10) and (11), the terms          and      are calcu-
                                                                       (22)    lated from currents and voltages obtained in one terminal of the
                                                                               mode considering that the other terminal is open and short-cir-
                                                                               cuited. Then, by using (20)–(29), the modal propagation con-
                                                                       (23)    stants are calculated. After that, using (31) and (32), longitu-
                                                                               dinal impedance and transversal admittance of each mode are
   An analysis of the components of (20) shows that it can be                  derived.
used in a specific frequency value if it satisfies the following                  With longitudinal impedance and transversal admittance of
restriction:                                                                   each mode calculated, longitudinal impedance matrix          and
                                                                               transversal admittance matrix       in mode domain are derived.
                                                                       (24)       Now the matrices        and        are converted to phase do-
                                                                               main as follows:
   The condition defined in (24) needs to be satisfied for each
mode of the line in a specific frequency value where is going                                                                               (33)
to be calculated.                                                                                                                           (34)

C. Behavior of the Imaginary Part of (20)                                         In (33) and (34), [Z] and [Y] are longitudinal impedance and
                                                                               shunt admittance matrices in phase domain, respectively. There-
  Let us define functions G and , the imaginary part of (7)
                                                                               fore, if currents and voltages above mentioned are known, ma-
and the imaginary part of (20), respectively. Therefore, G and
                                                                               trices [Z] and [Y] can be calculated. Consequently, it is possible
G’ are written as being
                                                                               to calculate per-unit longitudinal and transversal parameters of
                                                                               the transmission line.
                                                                       (25)
                                                                       (26)    E. Some Considerations About the Methodology Developed
                                                                                  The procedure proposed in this paper is based in the knowl-
   Fig. 2 shows the behavior of functions G and .                              edge of the modal transformation matrix and the voltage and
   Fig. 2 shows that functions G and are equal for frequencies                 current magnitudes at the beginning of the line during open- and
between and only. However, it is possible to link G and G’                     short-circuit conditions. The necessary conditions before men-
for other frequency ranges by using a single formation rule that               tioned reduce the applicability of the methodology. However, it
is shown soon after.                                                           is necessary to consider that this paper shows an initial study of
   Let us define the function H as being                                       an alternative procedure to obtain transmission-line parameters
                                                                               and the results have shown that it is viable when it is used in
                                                                               transmission lines represented through (5) and (6).
                                                                       (27)
                                                                                  The first obstacle to consider the presented method as being
                                                                               a general procedure is the fact that the modal transformation
where                                                                          matrices need to be known. This fact initially turns the method-
                                                                               ology into an unnecessary procedure because if the modal trans-
                                                                       (28)    formation matrix is known, the longitudinal and transversal pa-
                                                                               rameters are known too. However, there are some situations
  Equation (27) must be used if is larger than . If                 is lower   in which the modal transformation matrix           is known and
than , then H(f) is written as being                                           the transmission-line parameters are not necessarily known. In
                                                                               these cases, the       matrix is obtained from transmission-line
                                                                       (29)    geometric characteristics.
496                                                                     IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 21, NO. 1, JANUARY 2006



  For two-phase transmission lines, the modal transformation
matrix       is independent of the transmission-line parameters
and is written as being [9]

                                                              (35)

   Therefore, the two-phase transmission line, whose longitu-
dinal and transversal parameters are considered unknown, can
be decoupled in two exact modes denominated exact modes
1 and 2 by using (35). In this case, if the phase currents and
voltages are known, it is possible to obtain longitudinal and
transversal parameters in the mode domain. After that, it is pos-
sible to calculate these parameters in phase domain.                  Fig. 3. Two-phase transmission line.
   For ideally transposed three-phase transmission lines,
Clarke’s matrix separates the line in its exact modes [10] and,
in this situation, the proposed methodology can be used too.
   Another obstacle that reduces the applicability of the method
is the fact that the equivalent impedances are essential elements
in the proposed methodology. As mentioned in Section I, there
are several difficulties to obtain voltage and currents in a wide
frequency range, but recently, Akke and Biro [4] have calculated
the equivalent impedances of a transmission line represented
through a downscaled experimental model. The applicability
of our methodology only can be verified when we have con-
ditions to calculate frequency measurements considering vari-
able frequency and high power. At this moment, our studies have
been restricted to transmission lines, whose modal transforma-
tion matrices are considered known, represented through (5) and
(6).

                    IV. RESULTS OBTAINED
   In this section, results are shown for a two-phase transmis-
sion line and for a three-phase transmission line. It is considered   Fig. 4. Self-resistance of phase 1: obtained by using the procedure shown in
                                                                      Section II (curve I) and obtained from currents and voltages (curve II).
that the lines are untransposed transmission lines with a vertical
symmetry plane. It is considered a frequency range of 10 Hz to
10 kHz that is the typical frequency spectrum of switching tran-      is open and short-circuited, were obtained considering the line
sients [11].                                                          represented through (5) and (6). Then, using the methodology
   It is assumed that the lines are over nonideal ground with fi-     developed in this paper, the longitudinal and transversal pa-
nite conductivity and that the cables are not perfect conductors.     rameters were calculated. Finally, these parameters were com-
In this situation, the self and mutual parameters are frequency       pared with parameters obtained by using the procedure shown
dependent and are calculated considering the ground return and        in Section II.
skin effect [6], [12]. The phase conductors consist of four Gros-
beak subconductors, the ground wires are EHSW-              and the   A. Application on a Two-Phase Transmission Line
soil resistivity is 1000 -m.
   In the two-phase line, the modal transformation matrix is al-         Consider a two-phase transmission line where the character-
ways known and, therefore, the methodology can be used if it          istics have been previously described. Fig. 3 shows this men-
is assumed that the currents and voltages in frequency domain         tioned line.
are known. For the three-phase line, it has been assumed that,           The procedure developed in this paper was applied in the line
in a hypothetical situation, the modal transformation matrix is       shown in Fig. 3.
known.                                                                   In Figs. 4– 6, the self-resistance, the self-inductance, and the
   The procedure to verify the methodology consists of calcu-         mutual capacitance, respectively, are presented.
lating the longitudinal and transversal parameters by using the          In Figs. 4–6, curve I shows the procedure used in Section II
methodology developed in this paper and then to compare it with       and curve II shows the results obtained from currents and volt-
the longitudinal and transversal parameters that were calculated      ages of the line. It is possible to verify that parameters of a two-
as shown in Section II.                                               phase transmission line can be calculated by using the method-
   First, phase currents and voltages in the frequency domain         ology developed in this paper. The results are in agreement with
in one terminal of the line, considering that the other terminal      those obtained from Section II.
KUROKAWA et al.: NEW PROCEDURE TO DERIVE TRANSMISSION-LINE PARAMETERS                                                                                     497




                                                                                  Fig. 7.   A 440-kV three-phase transmission line.
Fig. 5. Self inductance of phase 1: obtained by using the procedure shown in
Section II (curve I) and obtained from currents and voltages (curve II).




                                                                                  Fig. 8. Self resistance of phase 1: Obtained by using the procedure shown in
                                                                                  Section II (curve I) and obtained from currents and voltages (curve II).
Fig. 6. Apparent capacitance between phases 1 and 2: obtained by using the
procedure shown in Section II (curve I) and obtained from currents and voltages
(curve II).



B. Application on a Three-Phase Transmission Line
   Consider the three-phase transmission line shown in Fig. 7
whose characteristics have been previously described.
   The procedure was used to calculate three-phase transmission
line parameters. In the line shown in Fig. 7, it was considered
that the modal transformation matrix is known.
   Figs. 8–10 show the self-resistance, self-inductance, and ap-
parent capacitance of the line. Curve I shows the procedure used
in Section II and curve II shows the results obtained from mea-
sured impedances of the line. It is possible to conclude that the
unknown parameters of an untransposed three-phase transmis-
sion line can be calculated by using the methodology developed
in this paper if, hypothetically, the modal transformation matrix
      is known. The results obtained by using the methodology
proposed in this article are in agreement with results obtained                   Fig. 9. Self inductance of phase 1: Obtained by using the procedure shown in
in accordance with Section II calculations.                                       Section II (curve I) and obtained from currents and voltages (curve II).
498                                                                               IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 21, NO. 1, JANUARY 2006



                                                                                  [2] C. Portela and M. C. Tavares, “Modeling, simulation and optimization
                                                                                      of transmission lines. Applicability and limitations of some used proce-
                                                                                      dures,” in Proc. IEEE Power Eng. Soc. Transmission Distribution, São
                                                                                      Paulo, Brazil, 2002.
                                                                                  [3] A. Semlyen, “Some frequency domain aspects of wave propagation on
                                                                                      nonuniform lines,” IEEE Trans. Power Del., vol. 18, no. 1, pp. 315–322,
                                                                                      Jan. 2003.
                                                                                  [4] M. Akke and T. Biro, “Measurements of the frequency-dependent
                                                                                      impedance of a thin wire with ground return,” IEEE Trans. Power Del.,
                                                                                      pt. 2, vol. 20, no. 2, pp. 1748–1752, Apr. 2005.
                                                                                  [5] J. R. Marti, “Accurate modeling of frequency-dependent transmission
                                                                                      line in electromagnetic transient simulations,” IEEE Trans. Power App.
                                                                                      Syst., vol. PAS-101, no. 1, pp. 147–155, Jan. 1982.
                                                                                  [6] H. W. Dommel, EMTP Theory Book Portland, OR, 1986.
                                                                                  [7] L. M. Wedephol, H. V. Nguyen, and G. D. Irwin, “Frequency-depen-
                                                                                      dent transformation matrices for untransposed transmission lines using
                                                                                      Newton-Raphson method,” IEEE Trans. Power Syst., vol. 11, no. 3, pp.
                                                                                      1538–1546, Aug. 1996.
                                                                                  [8] J. A. B. Faria and J. H. B. Mendez, “Modal analysis of untransposed bi-
                                                                                      lateral three-phase lines—A perturbation approach,” IEEE Trans. Power
                                                                                      Del., vol. 12, no. 1, pp. 497–504, Jan. 1997.
                                                                                  [9] A. Budner, “Introduction of frequency-dependent line parameters into
                                                                                      an electromagnetic transients programs,” IEEE Trans. Power App. Syst.,
                                                                                      vol. PAS-89, no. 1, pp. 88–97, Jan. 1970.
                                                                                 [10] M. C. Tavares, J. Pissolato, and C. M. Portela, “Quasimodes multiphase
Fig. 10. Apparent capacitance of phase 1: Obtained by using the procedure             transmission line model,” Elect. Power Syst. Res., no. 49, pp. 159–167,
shown in Section II (curve I) and obtained from currents and voltages                 1999.
(curve II).                                                                      [11]       , “Mode domain multiphase transmission line model—Use in tran-
                                                                                      sient studies,” IEEE Trans. Power App. Syst., vol. PAS-14, no. 4, pp.
                                                                                      1533–1544, Oct. 1999.
                           V. CONCLUSION                                         [12] L. Marti, “Low-order approximation of transmission line parameters for
                                                                                      frequency-dependent models,” IEEE Trans. Power App. Syst., vol. PAS-
   This paper presents a procedure to derive longitudinal and                         102, no. 11, pp. 3582–3589, Nov. 1983.
transversal per-unit transmission-line parameters, for a typical
frequency spectrum of switching transients, directly from the
measured impedances of the line. The main characteristic of the
                                                                                Sérgio Kurokawa (S’01–M’04) received the D.Sc. degree in electrical engi-
procedure is to calculate the longitudinal and transversal param-               neering from Universidade Estadual de Campinas, Campinas, Brazil.
eters of an existing line and in which simplifications with respect                Currently, he is Professor with Unesp-São Paulo State University, Ilha
to geometry and the EM field cannot be assumed as being true.                   Solteira, Brazil, where he has been since 1994. His research interests are
                                                                                electromagnetic transients in power-electric systems and models of long
   The methodology requires, basically, two conditions: First,                  transmission lines used in studies of EM transients.
the transmission line, whose parameters are unknown and
should be calculated, needs to have a known modal transfor-
mation matrix        . Second, the frequency response of the line
                                                                                José Pissolato (M’95) received the D.Sc. degree in electrical engineering from
needs to be known. The first condition reduces the applicability                Université Paul Sabatier, Toulose, France, in 1986.
of the methodology to two-phase transmission lines where the                      Since 1979, he has been with Universidade Estadual de Campinas (Departa-
modal transformation matrix is already known. Because the                       mento de Sistemas e Controle de energia), Brazil. His research interests are in
                                                                                high-voltage engineering, EM transients, and EM compatibility.
frequency response needs to be known, we have only used
the proposed method in transmission lines represented by
(5) and (6) and these equations have been implemented in a
                                                                                Maria Cristina Tavares (M’98) received the D.Sc. degree in electrical engi-
personal computer. However, a recent paper [4] shows that it is                 neering from Universidade Estadual de Campinas, Campinas, Brazil, in 1998.
possible to obtain the frequency response of transmission lines                    Currently, she is a Professor with Universidade Estadual de Campinas. Her
represented through a downscaled experimental model. The                        research interests are power system analysis, long distance transmission, and
                                                                                computer application to the analysis of power systems transients.
results obtained in [4] have led us to believe that it is possible,
in future research, to apply the methodology in a transmission
line represented through a downscaled experimental model.
However, this idea needs to be carefully analyzed.                              Carlos Manuel Portela (SM’68–LS’02) received the D.Sc. degree from Lisbon
                                                                                Technical University (UTL), Lisbon, Portugal, in 1963.
   The use of the methodology in lines represented through dig-                   Currently, he is Titular Professor of Universidade Federal do Rio de Janeiro
ital models, in frequency domain, shows good results for two-                   (COPPE/UFRJ), working on research projects in transmission systems and
phase transmission lines. The methodology has also been used                    equipment.
to obtain parameters of a three-phase transmission line whose
modal transformation matrix has been considered known.
                                                                                Afonso J. Prado (S’95–M’03) received the M.Sc. degree from Faculdade de En-
                                                                                genharia de Ilha Solteira, Universidade Estadual Paulista (FEIS/UNESP), São
                              REFERENCES                                        Paulo, Brazil, in 1995, and the Ph.D. degree from Universidade Estadual de
  [1] L. Hofmann, “Series expansions for line series impedances considering     Campinas (UNICAMP), Campinas, Brazil, in 2002.
      different specific resistances, magnetic permeabilities, and dielectric      Currently, he is a Researcher with FEIS/UNESP, São Paulo, Brazil (sponsored
      permittivities of conductors, air, and ground,” IEEE Trans. Power Del.,   by FAPESP–Fundação de Amparo à Pesquisa do Estado de São Paulo). His main
      vol. 18, no. 2, pp. 564–570, Apr. 2003.                                   research interests are EM transients of transmission lines
