                                                                                                                                                              1




                   Application of π Circuits for Simulation of
                     Corona Effect in Transmission Lines
                L. S. Lessa, Student Member, IEEE, A. J. Prado, Member, IEEE, S. Kurokawa, Member, IEEE, J.
                                  Pissolato Filho, Member, IEEE, L. F. Bovolato, Non-member


                                                                                  circuits [6, 7], using state variables model. The used numeric
       Abstract—In this article, it is represented by state variables             routine combines the method of characteristics with the
   phase a transmission line which parameters are considered                      trapezoidal integration method, resulting in a simplified
   frequency independently and frequency dependent. Based on                      algorithm, which facilitates the initiation of undergraduate
   previous analyses, it is used the reasonable number of π circuits
                                                                                  students, being capable for simulating electromagnetic
   and the number of blocks composed by parallel resistor and
   inductor for reduction of numerical oscillations. It is analyzed the           transients in networks and obtaining results with satisfactory
   influence of the increase of the RL parallel blocks in the obtained            precision and accuracy. The state equations, which are the
   results. The RL parallel blocks are used for inclusion of the                  voltages and currents along the line, are analyzed numerically
   frequency influence in the transmission line longitudinal                      using mathematical matricial software (MatLabTM) because
   parameter. It is a simple model that is been used by                           this software type allows extending the limits imposed by the
   undergraduate students for simulation of traveling wave
                                                                                  EMTP-type programs for the number of π circuits. Using a
   phenomena in transmission lines. Considering the model without
   frequency influence, it is included a representation of the corona             model that does not include the frequency influence on the
   effect. Some simulations are carried considering the corona effect             longitudinal line parameters, it is considered the corona effect.
   and they are compared to the results without this phenomenon.                  In this case, it is simulated that this effect reaches a small
                                                                                  section of the represented transmission line [11].
     Index    Terms--    Electromagnetic    transient,   EMTP,
   mathematical model, simulation, transmission lines, π circuit,
                                                                                                       II. MATHEMATICAL MODEL
   numeric method, wave traveling.
                                                                                      The state equations can be described by a linear system as:
                              I. INTRODUCTION                                                                      •
                                                                                                                   x = [ A]x + [ B]u                    (1)
   R    EPRESENTING the transmission lines and electric power
        systems, several models are used to the electromagnetic
   transient analyses, for example, state variables, differential
                                                                                  where: x is the vector of state variables, u is input vector, A
                                                                                  and B are system matrices.
   equations. So, these mathematical tools are included in                           The equation (1) using the method of Heun that is also
   routines and used in numerical simulations of electromagnetic                  known as trapezoidal rule. It is a widely used numerical
   transients. Based on these models, simulation programs, called                 procedure for solving differential equations and linear systems
   EMTP type programs, were created. The EMTP index means                         [8, 9]. Described as trapezoidal rule of integration for discrete
   the Electromagnetic Transient Programs [1], [2] For                            parameters, this methodology consists of an improved form of
   undergraduate students who are beginning to develop works                      the method of tangent or Euler's method that generally applied
   in this area, it becomes very complicated to use this type of                  to solve differential equations, avoiding difficulties in the
   program [3], [4] when it is considered skin effect, ground                     analytical solutions. The trapezoidal integration applied to
   effect and frequency influence. It is involve models and                       solve equation (1) is given by the following equation:
                                                                                                            T
   numerical routines that are very complex. For the study of                             x[k + 1] − x[k ] = ( Ax[k + 1] + Bu[k + 1] + Ax[k ] + Bu[k ]) (2)
   these students, this research initiation can be based on basic                                              2
   concepts and simple models of transmission lines for transient                    Solving the state equation (2), where T is the integration
   simulations [5]. In this paper, it is used the representation of               step, it is rearranged as:
                                                                                                               T
   transmission lines as a single phase circuit modeled by π                              x[k + 1] = x[k ] +     ( Ax[k + 1] + Bu[k + 1] + Ax[k ] + Bu[k ]) (3)
                                                                                                               2
                                                                                      Solving the equation (3), it can be rewrite as:
      This work is supported by FAPESP (The State of São Paulo Research                   ⎡ T ⎤                 ⎡ T ⎤              T
                                                                                          ⎢ I − 2 A⎥ x[k + 1] = ⎢ I + 2 A⎥ x[k ] + 2 B[u[k ] + u[k + 1]]
                                                                                                                                                         (4)
   Foundation).
      Leonardo da Silva Lessa (nardolessa@yahoo.com.br), Afonso José do                   ⎣        ⎦            ⎣        ⎦
   Prado       (afonsojp@uol.com.br),        Marco       Leandro       Bonelli        Making simplifications to equation (4), it is obtained:
   (mlbonelli@gmail.com), Sérgio Kurokawa (kurokawa@dee.feis.unesp.br) and
                                                                                                 x[k + 1] = A' ' x[k ] + B' [u[k ] + u[k + 1]]
                                                                                                                                             (5)
   Luiz Fernando Bovolato (bovolato@dee.feis.unesp.br) are with the
   Department of Electrical Engineering at FEIS/UNESP – The University of         where: A', A'' and B' are constants of the matrix described by
   São Paulo State, Brazil. José Pissolato Filho (pisso@dsce.fee.unicamp.br) is   the next equations.
   with the Department of Electrical Engineering, DSCE/UNICAMP – The State
   University of Campinas, Brazil.                                                   The mentioned constants are described by:

978-1-4673-2729-9/12/$31.00           ©2012
          Authorized licensed use limited        IEEEUniversity. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
                                          to: Tsinghua
                                                                                                                                                                                                 2


                                     ⎡ T ⎤
                                                  −1
                                                                                      In Fig. 2, it is considered the currents i10(t), i11(t), ..., i1m(t),
                                A' = ⎢ I − A⎥                                      circulating in the inductors L0, L1, L2, ..., Lm, respectively. The
                                     ⎣    2 ⎦
                                                                                   voltages at terminals A and B are respectively u(t) and v1(t).
                                        ⎡    T ⎤                          (6)      These are the state variables in the modified π circuit. For the
                              A' ' = A'⋅⎢ I + A⎥
                                        ⎣    2 ⎦
                                                                                   π circuit shown in Fig. 1, the state variables are only the
                                  T                                                voltages on the capacitors and the currents in inductors. Once
                                   B ' = A'⋅
                                    B
                                  2                                                known voltages and currents that circulate in the RL blocks, it
   In equation (4), I is a (2n x 2n) order matrix (2nx2n),                         can be written:
where n is the number of π circuits, A is the matrix that                                   di10 i10 ⎛ m     ⎞ 1 ⎛ m        ⎞ 1          1            (9)
represents the cascade of π circuits and B is the array of input                              dt
                                                                                                = ⎜− R ⎟ +
                                                                                                      L0 ⎜⎝
                                                                                                                ∑       j                 ∑
                                                                                                                   ⎜ R i ⎟ + u (t ) − v (t )
                                                                                                                            ⎟      LL 0 ⎜⎝ j =1
                                                                                                                                                   j 1j   ⎟        L0           L0
                                                                                                                                                                                     1
                                                                                                                j =1        ⎠                             ⎠
values of the system. The transmission line represented by a π
circuit cascade with frequency independent parameters is                                                               di11 R1    R
shown in Fig. 1. This single-phase transmission line                                                                       = i10 − 1 i11                                                      (10)
representation has length d.                                                                                            dt  L1    L1

                                                                                                                       di12 R2    R                                                           (11)
                                                                                                                           = i10 − 2 i12
                                                                                                                        dt  L2    L2

                                                                                                                   di1m Rm       R                                                            (12)
Fig. 1. Line without frequency influence represented by a cascade of π                                                 =    i10 − m i1m
circuits.
                                                                                                                    dt   Lm      Lm

   Fig. 1 shows the parameters R and L that are the line                                                         dv1 (t ) 2     G
longitudinal resistance and inductance, respectively. The                                                                = i10 − v1 (t )                                                      (13)
                                                                                                                   dt     C     C
parameters G and C are the line transversal conductance and
capacitance, respectively.
                                                                                      From (9) to (13), the current notations (i10, i11, ..., i1m)
                                    d         d                                    notations are simplified from the currents i10(t), i11(t), ..., i1m(t),
                              R = R' ; L = L'                            (7)
                                    n         n                                    respectively. Using (3) to (7), it can be described the circuit of
                                    d          d                                   Fig. 2 using (1) as:
                              G = G' ;C = C '                            (8)
                                    n          n                                         ⎡ j =m                                                                                  ⎤
                                                                                         ⎢ ∑ Rj                                                                                  ⎥
   It is known that transmission lines, which parameters can                             ⎢ − j =0       R1                  R2                                Rm               1 ⎥
                                                                                                                                          L                                 −
be considered independent of frequency, can be modeled                                   ⎢      L0      L0                  L0                                L0              L0 ⎥
                                                                                         ⎢                                                                                       ⎥
through a cascade of π circuits [6, 7] through a single phase                            ⎢                                                                                       ⎥
                                                                                         ⎢ R1          −
                                                                                                           R1
                                                                                                                            0                                 0               0 ⎥⎥
representation. Figure 1 shows a single-phase transmission                               ⎢ L               L0
                                                                                                                                          L
                                                                                         ⎢      0
                                                                                                                                                                                 ⎥
line representation of length d using a cascade of n π circuits.                         ⎢                                                                                       ⎥
   In (7) and (8), R', L', G' and C' are the line parameters of                          ⎢ R2                               R2                                                   ⎥
                                                                                         ⎢                 0           −                  L                   0               0 ⎥
the line per length unit. Using metric units for practical                          Aπ = ⎢
                                                                                              L2                            L2                                                   ⎥
                                                                                         ⎢                                                                                       ⎥            (14)
applications,       the    units     are:      [Ω.km −1 ] , [mH .km −1 ] ,               ⎢                                                                                       ⎥
                                                                                         ⎢ M               M                M             O                   0               0 ⎥
[ μS .km −1 ] e [nF .km −1 ] , respectively.                                             ⎢
                                                                                         ⎢
                                                                                                                                                                                 ⎥
                                                                                                                                                                                 ⎥
                                                                                         ⎢                                                                                       ⎥
                                                                                         ⎢ Rm              0                0             L               −
                                                                                                                                                              Rm
                                                                                                                                                                              0 ⎥
    III. DETERMINATION OF THE STATE EQUATIONS FOR A π                                    ⎢ Lm                                                                 Lm                 ⎥
                                                                                         ⎢                                                                                       ⎥
                         CIRCUIT                                                         ⎢                                                                                       ⎥
                                                                                         ⎢ 2                                                                                  G ⎥
   When it is taken into account the effect of frequency, each                           ⎢ C               0                0             L                   0             −
                                                                                         ⎣                                                                                    C ⎥⎦
modified π circuit is show in Figure 2, where the effect of
frequency on the longitudinal line parameters is represented
                                                                                                      x T = [i10             i11       i12        L i1m                 v1 (t ) ]             (15)
through associations RL parallel.
                                                                                                                                                                                          T
                                                                                              •      dx ⎡ di10               di11        di12                     di1m       dv1 (t ) ⎤       (16)
                                                                                              x=       =                                            L
                                                                                                     dt ⎢⎣ dt                 dt          dt                       dt          dt ⎥⎦
                                                                                                                     ⎡1                        ⎤                                              (17)
                                                                                                                BT = ⎢                0 0 K 0 0⎥
                                                                                                                     ⎣ L0                      ⎦
                                                                                      In (15) and (16), xT and BT correspond to the matched x and
                                                                                   B, respectively. The results show that Aπ is a square matrix of
Fig. 2. Inserting the effect of frequency in a π circuit.
                                                                                   order (m +2) and the vector x has (m +2) elements.


            Authorized licensed use limited to: Tsinghua University. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                                  3

   IV. DETERMINATION OF THE EQUATIONS OF STATE FOR                              receiving end terminal is opened. For frequency dependent
              MORE THAN ONE Π CIRCUIT                                           line parameters, it is considered that the longitudinal
   Based on the equations and results for one π circuit, it can                 parameters of the line per unit length can be perfectly summed
be extended the analyses to a cascade of π circuits. Thus, the                  up by a circuit consisting of four RL parallel blocks connected
matrix [A] will have an order of n(m +2) and the vector [x]                     in series. The structure is completed using a RL series block
has dimension n(m +2). These elements can be written as:                        (Fig. 3).
                            ⎡ A11     A12 L   A1n ⎤
                            ⎢A        A22   L A2 n ⎥⎥                (18)
                     [ A] = ⎢ 21
                            ⎢ M        M    O L⎥
                            ⎢                       ⎥
                            ⎣ An1     An1   L Ann ⎦
                                                                                Fig. 3. Circuit that represent the longitudinal parameters of the modeled line.

                      [ x ]T = [ x1   x2    L    xn ]                (19)          The values of R and L used to synthesize the effect of
   In equation (18), [A] is a tridiagonal matrix which elements                 frequency on the longitudinal parameters of the line were
are square matrices of order (m +2). A generic element [AKK]                    obtained using the method proposed by [10] and are shown in
at main diagonal of the matrix [A] is written in the form:                      Table 1. The parameters of the unit transverse line shown in
                           [ Akk ] = Aπ                    (20)                 figure 3 are G′ = 0, 556 μS/km e C′ = 11, 11nF/km.

   The Aπ matrix is defined in equation (14).                                                                TABLE I
   An element of any upper subdiagonal in equation (18) is a                    VALUE OF ELEMENTS USED IN R AND L CALCULATION OF PARAMETER OF THE
square matrix of order (m +2) which only nonzero element is                                                  LINE UNIT.

located in the first column of last row and has the value                                      Resistors (Ω/km)               Inductors
( )
 − 1 . The structure is:
    C                                                                                           R0           0,026         L0
                                                                                                                              (mH/km)
                                                                                                                                    2,209
                               ⎡ 0    0 L         0⎤                                            R1           1,470         L1        0,74
                               ⎢ M   O L          M ⎥⎥                                          R2           2,354         L2        0,12
                     [ Aik ] = ⎢                                     (21)
                               ⎢ 0   L O          M⎥                                            R3          20,149         L3        0,10
                               ⎢ 1                   ⎥                                          R4         111,111         L4        0,05
                                 −
                               ⎢⎣ C 0 L           0⎥
                                                     ⎦
                     i = k − 1, 2 ≤ k ≤ n                                          Since the values of R and L elements of the cascade of π
   The subdiagonal elements in the equation (18) are square                     circuits that describe the line are known, it can be obtained the
matrices of order (m +2). These arrays have a single nonzero                    state equations that describe the behavior of currents and
element which is in the last column of first row. It is a value of              voltages along the line. The simulations using the model
⎛ 1 ⎞ . The structure is:                                                       proposed in this paper were performed in MatLabTM program,
⎜ L ⎟
⎝   0⎠                                                                          using the trapezoidal integration method [10]. Considering the
                                ⎡0 L 0 1 ⎤                                      frequency independent line parameters, the circuit of Fig. 3 is
                                ⎢               L0 ⎥
                                                                     (22)       reduced to the RL series block composed by the R0 and L0
                                ⎢
                      [ Aik ] = ⎢
                                  M O L       0 ⎥
                                                   ⎥                            elements. In this case, the values are: R0 = 0.05 Ω/km and L0
                                ⎢M L O         M ⎥
                                                                                = 1 mH/km.
                                ⎢⎣0 0 L       0 ⎥⎦
                      i = k + 1, 1 ≤ k ≤ n − 1                                                          VI. OBTAINED RESULTS
   Considering a cascade of π circuits, the vector B has
                                                                                   In all simulations, it is used the following values: the
dimension of n(m +2) and if it is connected a u(t) source at the
                                                                                transmission line has 10 km. It is represented through 200 π
beginning of the line, the vector B has a single nonzero
                                                                                circuits. The time step used in the simulations is 50 ns and the
element, which is the first array element and it has the value
                                                                                simulation period is 600μs.
⎛ 1 ⎞ . From equation (19), the vector [xk] is written in                          Figs. 4, 5, 6 and 7 show the relationship between the
⎜ L ⎟
⎝   0⎠
                                                                                number of RL parallel blocks and the inclusion of the
generic form:                                                                   frequency influence. In Figure 4, the longitudinal resistance
        [ xk ]T = [ ik 0 ik1   ik 2  L      ikm vk1 (t )] (23)                  values are obtained using four RL parallel blocks. In this case,
                                                                                each RL parallel is related to a frequency decade in the range
                    V. TESTING THE MODEL                                        from 10 Hz to 10 kHz. It is the minimum number of RL
   Checking the effectiveness of the developed model, it is                     parallel blocks in π circuits, because if this number decreases,
simulated the energizing of a transmission line, considering                    the resistance values do not have a similar characteristic to the
frequency independent line parameters and frequency                             transmission line resistance. Confirming this affirmation, it is
dependent ones. The energizing source is a 1 kV step source                     shown comparisons among resistance values in Fig. 5,
and it is connected to the sending end terminal line. The                       considering the variation on the number of RL parallel blocks.
                                                                                   Figs. 6 and 7 show the analyses related to the longitudinal

         Authorized licensed use limited to: Tsinghua University. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                                 4

inductance values. These results confirm the conclusions                           through the results shown in Figures 8, 9, 10 and 11 where the
about Figs. 4 and 5.                                                               time domain simulations are shown. These simulations are
                                                                                   carried out considering a 1 kV step source connected to the
                                                                                   sending end terminal. The receiving end terminal is opened.




Fig. 4. Synthesis of resistance per unit length using four RL parallel blocks.


                                                                                   Fig. 8. Energization of the transmission line without the effect of frequency
                                                                                   considering 200 π circuits.




Fig. 5. Comparisons for longitudinal resistance values with the variation of
RL parallel block quantity.


                                                                                   Fig. 9. Voltage at the end of the transmission line with the effect of frequency
                                                                                   considering 200 π circuits.




Fig. 6 Synthesis of inductance per unit length using four RL parallel blocks.



                                                                                   Fig. 10. Comparisons between both time domain simulations: with frequency
                                                                                   influence and without this influence.




Fig. 7. Comparisons for longitudinal inductance values with the variation of
RL parallel block quantity.

   From the results of Figures 6 and 7, it is observed that the
synthesis of the effect of frequency on the resistance can only
                                                                                   Fig. 11. Comparisons considering the influence of the number of RL parallel
be considered when inserted in the cascade of π circuits, at                       blocks in time domain simulations.
least, two RL parallel blocks, because each block is related to
a frequency set point. So, the more blocks used, the more                            Using the routine without the influence of frequency, it is
frequency set points obtained. This conclusion is confirmed                        observed that there is a period of time related to the time of


            Authorized licensed use limited to: Tsinghua University. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                        5

signal propagation through the line. Thus, it represents a time                       In this case, RCOND is the conductor phase radius in [cm], C
delay between input signal and output signal. After the delay,                    is the transversal line capacitance and the CCORONA is the new
there are oscillations associated with wave reflections on the                    value of the transversal line capacitance because the corona
transmission line terminals that make up the output voltage                       effect. In this paper, the RCOND value is 2.54 cm. The
shown. Using the routine with frequency influence in                              simulations are carried out for some relations between V and
longitudinal parameters, the voltage signal is attenuated                         VCORONA. The V value is 1 pu for all following shown
because the inclusion of the frequency influence.                                 simulations.
   Figs. 12 and 13 show the influence of frequency on the
current results. Without the frequency influence, the obtained
signal current is not attenuated and is highly modified by
numeric oscillations. On the other hand, when the routine
considers the influence of frequency, it is clear that the current
signal could not contain those oscillations shown in Fig. 12.
So, those oscillations are numeric oscillations and they can be
associated to the representation of the longitudinal line
parameters which does not consider the frequency influence.
So, for the sequence of this work, it should be investigated
what is the saturation point for the number of the π circuits                     Fig. 14.    The time domain simulations with the corona effect for
and the number of the RL parallel blocks. It is carried out                       VCORONA = 0.35 V.
using the simulation results from several voltage signals that
will be used as voltage sources at the initial line terminal.




                                                                                  Fig. 15.    The time domain simulations with the corona effect for
Fig. 12: Current at the end of the transmission line without the effect of        VCORONA = 0.5 V.
frequency.




                                                                                  Fig. 16.    The time domain simulations with the corona effect for
                                                                                  VCORONA = 0.7 V.
Fig. 13: Current at the end of the transmission line considering effect of
frequency.

           VII. ANALYSES WITH THE CORONA EFFECT
   Considering the corona effect, Gary’s model is applied
with the routine described in the previous items. It is used the
line representation without frequency influence, because the
representation with frequency influence has not hardly
analyzed. The corona effect is introduced by [11]:
                                                      η −1
                                      ⎛ V ⎞
                    CCORONA = C ⋅η ⋅ ⎜⎜         ⎟⎟                     (24)
                                      ⎝ VCORONA ⎠                                 Fig. 17.    The time domain simulations with the corona effect for
                    η = 0.22 ⋅ RCOND + 1.2                                        VCORONA = 0.9 V.


           Authorized licensed use limited to: Tsinghua University. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                             6

                                                                                  model is simple and it is recommended for undergraduate
                                                                                  students’ analyses. Also considering the amount of number of
                                                                                  RL parallel blocks and π circuits, the proposed routine has
                                                                                  numerical stability in the basic transmission line transient
                                                                                  simulations. In future, it is intended to expand the concepts
                                                                                  used in this article proposing improvements for the numeric
                                                                                  routine and the solution of the used state equations.
                                                                                     The time domain simulations of the corona effect confirm
                                                                                  that the proposed model is simple and it can be used by
                                                                                  undergraduate students for introduction of concepts about
Fig. 18. Comparisons of the time domain simulations with the corona effect        transmission     line    representation,     traveling waves,
for some VCORONA values.
                                                                                  electromagnetic transient phenomena, simulation methods and
    Considering Figs. 14 to 180, the corona effect is related to                  numerical methods for solving of linear systems.
the 10 π circuits in the middle line. It corresponds to the 500
m of the represented line. Figs. 14 to 17 show results for                                                    IX. REFERENCES
different relative values of the corona voltage when compared                     [1]  Microtran Power System Analysis Corporation, Transients Analysis
                                                                                       Program Reference Manual, Vancouver, Canada, 1992.
to the line nominal voltage. In Fig. 18, it is shown the                          [2] H. W. Dommel, EMTP Theory Book, Department of Electrical
comparisons among the results for the voltage values in the                            Engineering, University of British Columbia, Vancouver, 1996.
receiving end terminal. So, using a simple routine based on π                     [3] Mamis, M. S. (2003). Computing of electromagnetic Transients on
                                                                                       Transmissions Lines with Nonlinear Components. IEE Proceedings
circuits for transmission line representation, undergraduate                           Generation, Transmission and Distribution, Vol. 150, N0. 2; pp. 200-
students can analyze and simulate traveling wave phenomena                             203.
in transmission lines.                                                            [4] Mamis, M. S. and A. Nacaroglu (2003). Transient Voltage and Current
                                                                                       Distributions on Transmission Lines. IEE Proceedings Generation,
    For future development, the frequency influence will be                            Transmission and Distribution, Vol. 149, N0. 6; pp. 705-712.
introduced in the routine used for the corona effect simulation.                  [5] F. N. R. Yamanaka, S. Kurokawa, A. J. Prado, J. Pissolato, L. F.
                                                                                       Bovolato, “Analysis of longitudinal and temporal distribution of
                         VIII. CONCLUSIONS                                             electromagnetic waves in transmission lines by using state-variable
                                                                                       techniques”, Sixty Latin-American Congress: Electricity Generation and
   Several simulations are performed considering the                                   Transmission – VI CLAGTEE, Mar Del Plata, 2005.
mathematical model using state variables for transmission line                    [6] H. W. DOMMEL, "Digital computer solution of electromagnetic
                                                                                       transients in single and multiphase networks", IEEE Transactions on
transients based on the single phase line representation. It is                        Power Apparatus and Systems, vol. PAS-88, pp. 388-399, April, 1969.
considered the effect of frequency influence insertion,                           [7] R. M. NELMS, STEVEN, R. NEWTON, G. B. SHEBLE, L. L.
comparing it to the representation without frequency                                   GRIGSBY. “Using a personal Computer to teach power system
                                                                                       Transients”, IEEE Transactions on Power System, Vol. 4, No. 3, August
influence. It is also carried out corona effect simulations. In                        1989.
case of the introduction of frequency influence, it is carried                    [8] J. A. R. MACÍAS, A. G. EXPÓSITO, A. B. SOLER, “A Comparison of
out including RL parallel blocks in the π circuits. The π circuit                      Techniques for State Space Transient Analysis of Transmission Lines”,
                                                                                       IEEE Transactions on Power Delivery, vol. 20, nº 2, pp. 894-903, April,
cascade is the simple model for transmission lines and it can                          2005.
be easily assimilated by undergraduate students. So, these                        [9] W. E. Boyce and R. C. DiPrima, Equações Diferenciais Elementares e
students can use the RL parallel blocks for modifying the π                            Problemas de Valores de Contorno, Rio de Janeiro: Guanabara Koogan,
                                                                                       1994.
circuit structure for transmission line transient analyses that                   [10] Tavares, M. C. (1998).Modelo de Linha de Transmissão Polifásico
considers the frequency influence.                                                     Utilizando Quase-Modos, Doctor Thesis, UNICAMP – The State
   In this paper, the number of RL parallel blocks is varied,                          University of Campinas, Campinas, Brazil.
                                                                                  [11] M. S. Mamis, “State-Space Transient Analysis of Single-Phase
investigating the effect on the frequency influence modeling.
                                                                                       Transmission Lines with Corona”, The International Conference on
This number is necessary in order to have set points for the                           Power Systems Transients - IPST 2003, 28th September – 2nd October,
resistance and admittance values between the low and high                              2003,New Orleans, Louisiana, USA.
frequencies. It is concluded that the number of RL parallel
blocks can be expanded according to the accuracy of a                                                          X. BIOGRAPHIES
performed simulation. Increasing the number of π circuits, the                        Leonardo da Silva Lessa is a 3th year undergraduate student of Electrical
accuracy of the obtained results can be also improved.                            Engineering at UNESP (State University of São Paulo). Currently, he
                                                                                  develops studies of electromagnetic transients in transmission lines with a
   Finally, considering a single phase transmission line                          research group in this area.
representation, it is simulated the line energization. It is                          Afonso José do Prado - Electrical engineering (1991) at FEIS/UNESP –
applied 200 π circuits. For each π circuit, it is applied four RL                 The University of São Paulo State, Brazil, M.Sc. (1995) at FEIS/UNESP and
                                                                                  D.Sc. at UNICAMP – The State University of Campinas – UNICAMP (2002).
parallel blocks for a frequency range from 10 Hz to about                         His main research interests are in electromagnetic transients of transmission
10 kHz. These quantities are reasonable and lead to a                             lines.
satisfactory accuracy for the obtained results compared to                            Sérgio Kurokawa has been Assistant Professor at FEIS/UNESP since
                                                                                  1994. He received D.Sc. degree from UNICAMP (2003). His main research
those results obtained by other authors. The accuracy of the                      interests are electromagnetic transients in power electric systems and long
obtained can be considered satisfactory because the used                          transmission line models used in electromagnetic transient analyses.



           Authorized licensed use limited to: Tsinghua University. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                         7

    José Pissolato Filho was born in Campinas, São Paulo, Brazil, in 1951.
He received the PhD. degree in electrical engineering from Université Paul
Sabatier, France, 1986. Since 1979, he has been with Department of Energy
and Control of UNICAMP. His main research interests are in high voltage
engineering, electromagnetic transients and electromagnetic compatibility.
    Luiz Fernando Bovolato – M.Sc. in Electrical engineering (1983) at
UFRJ - Federal University of Rio de Janeiro, Brazil, Brazil, D.Sc (1993) at
USP – State University of São Paulo. His main research interests are in
transient analyses and line parameter calculations. Presently, he is a researcher
at FEIS/UNESP.




            Authorized licensed use limited to: Tsinghua University. Downloaded on April 09,2026 at 13:02:03 UTC from IEEE Xplore. Restrictions apply.
