IEEE Transactions on Power Delivery, Vol. 12, No 1, January 1997                                                                                        489

                 EMTP MODELING OF ELECTROMAGNETIC TRANSIENTS
                 IN MULTI-MODE COAXIAL CABLES BY FINITE SECTIONS
                                                                Robert J. Meredith
                                                          Member IEEE
                                       New York Power Authority, White Plains, New York 10601


Abstract -- This paper introduces a way of modeling electro-                  At least two other complex approaches in the literature
magnetic propagation in conductive materials, termed the                      claim to overcome some of the cable modeling problems in
method of finite sections. It addresses the issues of modeling                J. Marti’s approach. L. Marti [3] claims to be able to vary
frequency-dependent impedances and frequency-dependent                        the modal transform as well as the modal characteristics
coupling of conductors. Its use is demonstrated by application                with frequency. T. Noda, et a1 [4] claims to be able to work
to transient modeling of a multi-mode coaxial cable system in
                                                                              in phase domain, using an “auto-regressive moving average”
the Electromagnetic Transients Program (EMTP), a situation
which currently eludes accurate representation.
                                                                              (ARMA) computational method. Implementation of the L.
                                                                              Marti approach has been less than universal, perhaps due to
In addition to its use in modeling coaxial cables, the method is              fundamental technical problems documented in [5]. The T.
applicable to modeling of overhead lines, pipe-type cables,                   Noda approach is currently being implemented in at least
transformer cores and walls, lightning arrestors and other
                                                                              one version of EMTP, but has not been made generally
situations in which sufficient planar or cylindrical symmetry
                                                                              available as of this writing.
exists. The method provides the only accurate EMTP means
of modeling wave propagation in non-linear resistive and/or                   All three of the above approaches start with steady-state
inductive Conductors.                                                         impedance scans of the line or cable of interest, which this
Key Words -- Electromagnetic propagation, EMTP, transients,                   author believes ignores at least two effects in coaxial cables:
frequency-dependency, non-linear, finite sections, pi sections,               wave reflections at the centers of conductors and at the
cables.                                                                       sheath/earth transition, as well as propagation delays in
                                                                              traversing the sheath. The steady-state starting points for
                     I. INTRODUCTION
                                                                              the existing methods both fail to recognize the existence of
EMTP modeling of frequency-dependent resistances and                          transient conductor surface impedances and, when using
reactances in transformer cores, transmission lines and                       (instantaneous) impedance relationships, erroneously as-
cables is usually difficult for the typical user to implement,                sume induced voltages at a distance before electromagnetic
to understand and to verify. An example of this complexity                    waves can propagate through the sheath to those distant
is the approach of J. Marti [ 11 that has been implemented for                points.
transmission line and sometimes cable modeling in various
                                                                              The author has concluded that most of the complexity and
versions of EMTP [2]. Its underlying principles include
                                                                              uncertainties of present frequency-dependent modeling
transformations from phase domain to modal domain,
                                                                              techniques would be eliminated simply by recognizing and
frequency-fitted modal attenuation and re-transformation to
                                                                              modeling wave propagation in the conductors as well as
phase domain. Unfortunately even this complexity does not
                                                                              along the dielectrics. He has termed his approach the
work adequately for most cable systems, whose natural
                                                                              method of finite sections to reflect its intermediate position
propagation modes vary dramatically with frequency and
                                                                              between pi-section modeling and finite elements analysis.
thus are not amenable to use of J. Marti’s constant transform
                                                                              Coaxial cable modeling represents one of the simpler
assumption.
                                                                              demonstrations of this method.
                                                                                          11. MODELING WAVE PROPAGATION
96 SM 4374 PWRD         A paper recommended and approved by the
IEEE Transmission and Distribution Committee of the IEEE Power                The intrinsic impedance (q) of any medium is:
Engineering Society for presentation at the 1996 IEEElPES Summer
                 -
Meeting, July 28 August 1, 1996, Denver, Colorado. Manuscript
                                                                              q = /, j w p / (0+ jwe)           ohms                                    (1)
submitted December 27, 1995: made available for printing June 12,
1996.                                                                         Here o is the frequency in radiandsecond, p is the magnetic
                                                                              permeability in Henry/meter, (5 is the conductivity in
                                                                              mho/meter and E is the permittivity in Farad/meter [6].
                                                                              The variables p, o and E are analogous to the variables L , G
                                                                              and C, representing inductance, conductance and capaci-




                                                      0885-8977/97/$10.000 1996 IEEE

               Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
490

tance, respectively, and having identical units. The relation-                                    111. FINITE SECTIONS MODELING
ship analogous to (1) for the characteristic impedance (2,)                         Finite sections modeling, at its simplest manifestation,
of a lossy -dielectric transmission line is:                                        represents the integration of accurate conductor modeling in
2, = /, j o L I (G + jwC) ohms                                                      transmission pi-section modeling. Fig. 3 shows such an
                                                                                    example. The single frequency series impedance branches
As a rule, electromagnetic propagation can be modeled by pi                         o f Fig. 1are replaced by the more general representation of
sections whose series impedance per unit length is expressed                        conductors shown in Fig. 2. Two conductor models are
by the numerator under the root sign of (2). The denomina-                          required because coaxial cable conductors are not identical.
tor under the root sign represents the shunt admittance per                         In Fig3 3 the Ld branch represents the inductance of the
unit length that is to be modeled, generally split into two                         dielectric layer. The Lc and Ls branches pertain to the core
paths, making the traditional “pi” with the inductance across
                                                                                    and sheath conductors, respectively. Because Fig. 3 is
the top. The only additional criterion for pi-section model-
                                                                                    drawn in the electric domain, rather than the magnetic
ing is that there be ten or more pi sections per wavelength to                      domain, inductances do not depict actual current paths.
obtain reasonable accuracy.                                                         However, the G elements do represent leakage paths from
When (2) is applied to propagation in a dielectric between                          core to sheath at points along the cable and the R elements
two conductors it only models dielectric losses. To include                         represent current paths at varying depths in the conductors.
conductor losses (2) is usually modified approximately:                             Those nearest the dielectric represent the surface facing it.
                                                                                    The most outward represent the center of the core conductor
Z, = J ( R + jcoL) / (G + jwC)                   ohms                       (3)     and the outer surface of the sheath.
Here R represents the series resistances of the transmission
line conductors and L includes the conductor components of
the line inductance at a desired frequency.
                                                                                                                                           I

Fig. 1 shows a typical pair of pi sections used to model
conductor guided propagation in a dielectric medium.

        \
        N
        r?,
                                    “
                                    \ --
                                    or?,
                                                                    N
                                                                    \
                                                                                     .
                                                                                     N
                                                                                     rp
                                                                                              N
                                                                                              \
                                                                                               RcO      Ld      RsO
                                                                                                                   0
                                                                                                                         -L RcO
                                                                                                                            U
                                                                                                                                      Ld       RsO 1
                                                                                                                                                   N
                                                                                                                                                   \   -.
                                                                                                                                                       N




Fig. 1.       Two Transmission Line Pi Sections Modeling                            Fig. 3.    Two Transmission Line Pi Sections Modeling
              Conductor-Guided Propagation in a Dielectric with                                Conductor-Guided Propagation in a Dielectric with
              Single Frequency Conductor Loss.                                                 Multi-frequency Conductor Loss.
Propagation inside conductors may also be modeled by pi                                              IV. DEFINING FINITE SECTIONS
sections. In good conductors C becomes insignificant and G
dominates the denominator of (2). Consequently the                                  Finite sections subdivide conductors radially to model radial
(numerator) series element of such a pi section remains an                          wave propagation in the same way pi sections subdivide a
inductance and the (denominator) shunt elements represent a                         long transmission line longitudinally to model longitudinal
conductance (G) instead of a capacitance (C). Fig. 2 shows                          wave propagation. A finite section, like the finite element
pi-section modeling of electromagnetic propagation inside a                         from which its name is derived, is simply a volume of
conductor, in which conductances are rendered as resis-                             modeled space. It is aligned with and bounded along the
tances. Although only representing propagation inside a                             three mutually orthogonal directions of the E-field7 the H-
conductor, Fig. 2 can have broadband frequency validity,                            field and the direction of wave propagation.
unlike Fig. 1.                                                                      Finite sections are often not uniform in size. Radial layers
                        - a - -a-            -                                      increase in circumference with radius and may optimally
                             tfl   mL3       m    nL2 m                             vary in thickness with distance from the surface of the con-
                             w w         I
                                             w 12       I
                                                            w   L                   ductors. For fields in and around conductors of interest the
                                                                                    user must individually dimension the sections and calculate
Fig. 2.       Five Pi Sections Modeling Electromagnetic                             the appropriate L, C and R (or G ) for each finite section.
              Propagation Inside a Conductor.                                       Each finite section can readily represent a different material,
                                                                                    such as a surface coating or a semiconducting layer.
                                                                                    Because finite sections can be applied to multiple geome-
                                                                                    tries the expressions defining parameters are most general
                                                                                    when defined verbally. The verbal definitions apply to thin




      Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                                49 1
layers involving either planar or cylindrical wave propa-
gation. Finite section resistance (R) is defined as:                                                                                                          (9)

     N 2p(length- Along- E )                                                   Dimensioning the thickness of finite sections in the direction
R=                                        ohms                         (4)
         (Area- Across- E )                                                    of propagation depends on the required frequency fidelity.
                                                                               Fidelity is greater at higher frequencies with thinner sec-
Here p is the electrical resistivity, E is the electric field and              tions. Penetration depth (6) can be used to assess the valid-
N is an optional scaling factor. The latter could be used, for                 ity of the modeling at any particular frequency. In good
instance, to refer a transformer-core impedance model to a                     conductors it is:
winding of N turns. Note that the author calculates shunt
resistance, rather than conductance, because EMTP data is
entered as such. For nonlinear modeling, p would be re-
placed by the ratio of electric field strength (E) to current
density (a   for points in their ranges. The numerator and                     One penetration depth is 1 4 2 4 wavelength of the frequency
                                                                               for which 6 is calculated. Table 1 indicates that use of two
denominator values become those entered to represent non-
linear resistances in the EMTP.                                                or more finite sections per penetration depth proved rea-
                                                                               sonably accurate in replicating intrinsic impedance of a
Finite section inductance (L) is defined as:
                                                                               good conductor -- the impedance R, + j X, of a one meter
                                                                               square surface on a planar conductor where:
L = N2~R~O(Area-Across-H)                 Henries                      (5)
         (Length-Along- H)
                                                                                                                     ohms
Here H is the magnetic field; p, is the permeability of
vacuum (4x E-7 Henry/meter) and pR is the relative per-                                                     TABLE 1
meability. For nonlinear representation, the product of the                                     FINITE SECTION MODELING ERRORS
latter two constants would be replaced by the ratio of the                          Sections/        Sections/       Impedance         Resistance       Reactance
flux density (I3 in Tesla) to the magnetic field strength (H in                    Pen. Depth       Wavelength        Error %           Error %         Error %
Amp/meter) for points in their ranges. The numerator would
express the flux and the denominator would express current                               1.0               6.3              -5.4           t13.8            -29.7
as required for EMTP entry. For cylindrical H fields, and
ignoring N , ( 5 ) degenerates to:
                                                                               I         2.0
                                                                                                I
                                                                                                I         12.6
                                                                                                                 I
                                                                                                                 I          -0.4 1
                                                                                                                                   I
                                                                                                                                            +5.7
                                                                                                                                                    I
                                                                                                                                                    I        -6.8
                                                                                         3.0              18.8              -0.1            +2.7             -2.9
                                                                                         4.0             25.1                nil            +1.6             -1.6

Here 1 is the length in meters; rr and r2 are the inner and
outer radii, respectively. Numerator and denominator non-                      In linear materials there is no reason to size sections at depth
linear relationships are no longer preserved by (6). For the                   in the conductor (from either surface) the same as those at
(rod-like) center of a conductor the following value is placed                 the surface. Finite sections may grow thicker as the fre-
in series with the resistance of the entire finite section (rod):              quencies necessary to reach their depths decrease. A rea-
                                                                               sonable sectioning approach is to start at the center of the
                                                                      (7)      conductor or deepest earth and dimension the sections
                                                                               (layers) as a fraction of the remaining distance to the sur-
Capacitances seldom appear in representation of conductors,                    face, with 1/4 to 1/2 being reasonable fractions. This pro-
but since finite sections can represent wave propagation in                    cess continues until less than one penetration depth of the
any material the defining expression is presented for com-                     highest frequency of interest remains unsectioned. It would
pleteness:                                                                     be divided into perhaps two additional sections.

C=
       area-Across-E) Farads                                                               V. ADDING COAXIAL CABLE MODES
      N2(Length-Along-E)                                                       Fig. 3 represents only a single propagation mode and only
                                                                               begins to exploit the power of finite section modeling.
Here E~ is the relative permittivity and E,, is the dielectric                 Addition of coaxial and dielectric layers, representation of
constant (8.854 E-12 Farad/meter). For the case of cylin-                      coupled phases or parallel pipes can be readily handled.
drical dielectrics in cables (8) becomes:                                      The branches of Fig. 3 labeled “Rsn” represent the exterior
                                                                               surface of the sheath or outer conductor of the coaxial cable.




              Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
492

Voltages of sufficiently low frequency to reach those longi-                        the earth. The dielectric G branches are omitted in the
tudinal branches will propagate (couple) to any parallel                            interest of diagram simplification. The upper two conduc-
conductor if a circuit is completed. For instance, grounding                        tors can be seen to be reconfigured from Fig. 3, with isola-
both ends of the sheath will subject the near surface of the                        tion transformers added. The transformers couple MMFs
earth to this frequency-filtered excitation. Whether or not                         from conductor to conductor, effectively enforcing Am-
the next outward conductor is coaxial, just parallel or is                          pere’s Law and allowing grounding of any conductor at any
earth, the form of the finite sections representation is the                        point, despite the absence of the common electrical refer-
same and is shown in Fig. 4.                                                        ence of Fig. 3. This reconfiguration removes any lingering
                                                                                    resemblance to “pi sections,” necessitating the “finite
                                                                                    sections” naming. The isolation transformers are not re-
                                                                                    quired to be ideal. Each is represented as a lossless imped-
                                                                                    ance array having a very large exciting branch and incorpo-
                                                                                    rating the associated “Ld” branch as a leakage inductance.
                                                                                    Their orientations ensure that a finite sections model can
                                                                                    sustain a trapped dc charge indefinitely. There is no re-
                                                                                    quirement for any shunt conductance as there is in some
                                                                                    existing models.
                                                                                              VI. MODELING EARTH AND COUPLING
                                                                                                      TO OTHER PHASES
                                                                                    Multiple cables or conductors, such as pipes, earth and
                                                                                    overhead conductors may be coupled together at their outer
                                                                                    surfaces by lossless coupling models, as indicated by the
                                                                                    bottom-most isolation transformers of Fig. 4. Those trahs-
                                                                                    formers have as many windings as there are conductors to be
                                                                                    coupled, although Fig 4 shows only one cable in addition to
                                                                                    the earth finite sections model.
                                                                                    Note that the “earth” that is modeled for inductive coupling
                                                                                    is termed “deep earth,” which effectively begins at some
                                                                                    distance from the cables, considering the negligible conduc-
                                                                                    tivity of the closest earth layers. If capacitive coupling is to


      p
      I                                                      Ran    ‘
                                                                                    be modeled to ground, the indicated surface ground points
                                                                                    would be used. The ground mat resistances at each section
                                                                                    terminus can reasonably represent the distinction between
                                                                                    the two points. Also note that the model may not allow
                                                                                    earth currents to flow in the center ground mat, unless they
      I                                                             I
                                                                                    can reenter the cable at that point. The deep earth nodes of
                                                                                    all lines at a switching station should be interconnected.
                                                    Coupling
                                                        to                          This prevents ground current flow in ground mat resistances
                                                  Earth Surf.
                                                                                    unless they truly must enter or exit the earth.
                                                                                    For finite sections analysis the earth can be assumed to
                                                                                    present so diffuse a return path that magnetic fields around
                                                                                    the cables are circular at all distances of importance to
                                                                                    conductivity. Such an assumption describes outward propa-
                                                                        w           gation of a cylindrical magnetic field whose lower hemi-
                                                                        B           sphere is in earth and whose upper hemisphere is in air. It
                                                                        a           can be modeled as just another (sectioned) coaxial conduc-
                              Ren                            Ren                    tor having the true conductivity of the lower hemisphere
                                                                                    redistributed uniformly around the circumference. The
Fig. 4.      Finite Section Modeling of Multiple Coaxial                            inner radius of the earth cylinder is fairly arbitrary due to the
             Conductors, Including Earth.                                           insignificant conductivity of nearby earth, compared to deep
Fig. 4 shows finite section modeling of several coaxial                             earth -- particularly for frequencies that must penetrate a
dielectric and conductive layers, with the bottom-most being                        cable sheath. The inner radius can usually be made large




      Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                           493
enmgh to encompass all cables and overhead conductors of
interest. The earth cylinder model can extend to any re-
quired depth, even changing resistance with radius to reflect
changes in conductivity.                                                          Here D is the separation of their centers and rz continues to
                                                                                  represent the inner radius of the earth shell.
Such a simple earth model deserves some verification.
Table 2 compares the eafth return impedance of a 20-cm                            Use of (6) and (12) provides all self and mutual leakage
diameter thin shell of negligible resistance, as calculated by                    inductances of the (transformer) arrays describing couplings
the EMTP Line Constants routine for 100 ohm-meter earth,                          among round objects, be they cables or pipes, and the earth
to that modeled by finite sections and J. Marti models. The                       cylinder surface. The addition of a common large exciting
finite section model employs 21 sections, each bounded at                         inductance to each of the leakage values, which also serves
30% of the remaining distance to the inner surface from a                         as the self inductance of the “earth” winding, creates a
radial depth of 10 km. The J. Marti model employs 21 poles                        usable coupling array in EMTP. Capacitances and conduc-
and zeros to attain a “least square check error less than                         tances among the conductors and the earth surface nodes can
0.09%,” the highest accuracy the author could obtain with-                        also be modeled if they are appropriate to the situation, as
out numerical instability of the fitting routine.                                 for overhead lines. Some high impedance reference to local
                                                                                  ground may be required, anyway, if the isolation transform-
                    TABLE 2                                                       ers are made too “ideal.”
     COMPARISON OF EARTH RETURN IMPEDANCES
                                                                                                 VII. VALIDATION BY EXAMPLE
   Modeling              1.0 Bz             100. Hz          10000. Hz
    Method             (Ohm/km)           (Ohm/km)           (Ohm/km)             To make a non-trivial example, assume a horizontal (A-B-
   Line Con-           9.878E-4             0.09838             9.558             C) configuration of three (115 kV) lead sheathed, copper
  stants Calc.        + j 0.01394          + j 1.105          + j 81.89           core cables 150 mm on centers. The radii of the inner hole,
     Finite            9.865E-4             0.09852             9.311             core, insulation and sheath are 7, 15, 27 and 30.5 mm,
    Sections          + j 0.01344          + j 1.085          + j 79.86           respectively. Resistivities of 2.2E-8, 22.E-8 and 100. ohm-
    J. Marti           6.942E-4            0.04617              7.955             meter are assumed for core, sheath and earth. Insulation
     Model            + j 0.01153          + j 1.029          + j 86.22           relative permittivity is 3.5. The cable system is assumed to
                                                                                  be six km in length with sheaths crossbonded (phase A
                                                                                  sheath in series with next section’s phase B sheath, etc.)
The finite sections model consistently provides reasonable                        every kilometer and solidly grounded every three km.
modeling, because it is a true model of wave propagation.                         Ground capacitances are calculated from an assumed 7-mm
The J. Marti approach, although having access to accurate                         air gap around the sheath.
Line Constants calculations, errs somewhat in its numerical
“best fit” of the results over a wide frequency range.                            Steady state impedance comparisons with all conductors
                                                                                  grounded at one end and excited by positive or zero se-
Modeling that cannot properly include ground mat resis-                           quence current sources at the other end are shown in Tables
tance will be severely in error at low frequencies, especially                    3 and 4. In each case the ratio of phase A voltage to current
for cables, which tend to be short. This is a severe weakness                     is presented, since there is a phase variation.
in existing models that ignore ground mat resistance and
assume low frequency currents will flow via low resistance                        The finite sections model was prepared to give correct
earth layers at several kilometers depth just to traverse short                   representation to above 40 kHz, close to the quarter wave-
horizontal cable lengths.                                                         length natural frequency of a 1-km cable section. It utilized
                                                                                  3 series sections per km. Sectioning resulted in seven layers
Coupling among the outer surfaces of cables and pipes and                         for each core, six layers for each sheath and 22 earth layers.
the inner surface of the coaxial earth model is a matter of                       The model was prepared by a computer program to avoid
only coaxial and paired conductor relationships. The induc-                       errors in editing of highly repetitious data. About 1400
tance of each conductor to the inner surface of the earth                         nodes and 3150 branches were used. The other calculation
shell is found by (6), where r2 is the radial distance from the                   methods utilized 1-km cable sections.
cable center to the inner surface of the earth shell and rI is
the outer radius of the cable. For earth return consistency, rz                   Although steady state impedance replication over a wide
is assumed to be the same for each cablc and pipc. If the                         frequency range may not be a sufficient test of a transient
inner earth shell surface is takcn as thc common reference                        model, only the finite sections method, of those available to
for a system of impedances, (6) represents the external                           the author, could pass this minimal test. Neither the L.
spacing self -impedance component of each cable or pipe.                          Marti approach nor the T. Noda approach are available to
                                                                                  the author for comparisons -- the first because of its proprie-
Mutual inductances among the (non-earth) conductors are:                          tary nature; the second because it is not yet implemented.




              Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
494
Surprisingly, even some of the single frequency modal                              models both axial and radial wave propagation. Finite
models (e.g., 100-Hz zero sequence modes) failed to exactly                        sections modeling is not a “look up” or curve fitting process.
replicate the impedance data from which they were gener-                           It is a self-proving means of modeling wave propagation,
ated. The J. Marti model with its transform at 100 Hz could                        whether it be the steady-state standing waves generated for
not even model 100 Hz performance, while attempting to fit                         Tables 3 and 4 or general purpose transient simulation. If
the entire frequency range.                                                        one accepts the validity of traditional transmission pi-section
                                                                                   modeling, one is also forced to accept the validity of finite
                       TABLE 3
                                                                                   sections modeling, since it follows the same rules.
      POSITIVE SEQUENCE IMPEDANCE COMPARISON OF
          EXAMPLE SIX-KM CROSSBONDED CABLE                                                             VIII. TRANSIENT EXAMPLE
I Modeling I            1.0 Hz                               10000. Hz             The author has chosen to illustrate the level of detail avail-
                                                                                   able from a finite sections model, with emphasis on sheath
                                                                                   effects. The example assumes two identical 9-km long
                                                                                   three-phase cables lying end to end. They have conductor
                                                                                   dimensions as described in VII, but have continuously
                                          + j 2.191            without             grounded sheaths. No crossbonding is involved. All termi-
                                                                                   nal ground mat resistances are simplified to be zero ohms,
                                                                                   and small (0.5 ohm) ground mat resistances are modeled at
                                                              - j 31.90
                                                                                   1-km distances along the cables. The cables are open
                                                                                   circuited at each end, except for switching that can connect
      100-Hz     1      .2343              0.5632               5.156
                                                                                   phase A of one cable to phase A of the other cable. One
                                                                                   cable is initially holding trapped charge of 93.9 kV, the crest
                                                                                   voltage of a 115-kV system, on only phase A; the other is
                                                                                   completely deenergized. At a time of five microseconds on
                                                                                   the plots the switch is closed, allowing equal and oppositely
                       TABLE 4                                                     signed current surges to propagate away from the switching
        ZERO SEQUENCE IMPEDANCE COMPARISON OF                                      point. All plots pertain to the initially deenergized cable.
          EXAMPLE SIX-KM CROSSBONDED CABLE                                         Fig. 5 shows the surge current and the amount returning in
I Modeling I            1.0Hz        I     100. HZ       I   10000.H~ I            the phase A sheath, both at the switch and 6 km from the
                                                                                   switch.
                                                                                          3 000
   Sections           + j 0.2391          + j 0.8085          - j 15.36
    Exact               0.2851              2.289             not valid
  Frequency           + j 0.2476          + j 0.8090           without                    1 500
   ZArrays 1                                              1 capacitances
     Exact  I           0.2864              2.294               3.082
                                           + j 1.141
  Frequency           + j 0.2715
                                                                             I 5    a
                                                                                    [I)

                                                                                          0000
    Modes
    100-HZ
    Modes
                        2.308
                     + j 0.01589
                                            2.294
                                           + j 1.141         I - j 15.21
                                                                43.34
                                                              + j 152.6
                                                                                    9
                                                                                    P

                                                                                          -1 500
      J. Marti
      Models
                        0.1066
                      + j 0.3640
                                             1.784
                                           + j 2.428               10.88
                                                               - j11.51      I
                                                                                          -3000

 The S. Marti fitter would not converge without perturbation                       Fig. 5.         Phase A Core and Sheath Currents at Switch and 6
 of the physical symmetry, relaxation of tolerances and                                            km Away.
 reduction of the number of frequencies fitted. It is not                          The dominant surge frequency is about 4.2 kHz. Since this
 surprising that this misapplication of an otherwise useful                        is a half-wavelength resonance phenomenon on the total of
 approach failed, though not nearly as badly as using 100-Hz                       the cable lengths, the wavelength is exactly 36 km and the
 modes at the other frequencies.                                                   propagation velocity is about 150000 km/sec, or near 1/2 the
 The author’s view of the successful agreement shown for the                       speed of light. There are 18 series pi sections in each cable
 finite sections model is that such agreement is not possible                      model or 72 sections per wavelength of the dominant fre-
 in an entirely passive network unless the network truly                           quency, yielding excellent accuracy at the dominant fre-




        Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
                                                                                                                                                         495
quency and acceptable accuracy to render harmonics of up                       propagation. Fig. 8 shows an entirely different pattern than
to 30 kHz with ten or more pi sections per wavelength.                         does Fig. 7. Not only is the total sheath current different at
Sectioning of the copper core and lead sheath are equally                      the two points, but the distribution of currents within the
fine. Six sections within the 3.5-mm sheath thickness yield                    sheath is different at the two points. Fig. 8, for instance,
14.7 pi sections per wavelength at 30 kHz. The surge                           indicates currents flowing in opposite directions on the
current can be seen to decrease dramatically as the retreating                 sheath surfaces between 75 and 100 microseconds and very
surge fronts are separated by increasing series lengths of                     little duration of homogeneous conduction.
core and sheath resistance.
Fig. 6 shows phase A core voltages at 3-km intervals along
the cable. Note that the voltage at the switch is always
exactly half the initial trapped charge level due to the exact
symmetry of the two cables. The voltages at the surge front
decrease with time and distance, also approaching eventual
half voltage. The different propagation velocities of the
harmonics comprising the initially vertical wavefront cause
a progressive increase in rise time. The capacitances of the
dielectric are modeled with series resistances yielding only
about 5.0 % dissipation at 30 kHz, so the bulk of any
damping is provided by conductor resistance effects.

                                                                               Fig. 7.         Phase A Longitudinal Sheath Voltage near Switch.


                                                                                      0.600




                                                                                2 0.200
                                                                                Y

                                                                                .
                                                                                m
                                                                                0

                                                                                m
                                                                                5
                                                                               9-0.200
                                                                                f!P

               50 0       1000       1500     2000         2500                       -0600
                                       MICROSECONDS

Fig. 6.   Phase A Core Voltage at 0,3,6, and 9 km from
          Switch.
                                                                                      -1 000
Fig. 7 displays the longitudinal sheath voltages at both of its                Fig. 8.         Phase A Longitudinal Sheath Voltage at 6 km
surfaces and the 1/3 and 2/3 of thickness points for the first                                 from Switch.
0.5-km section near the switch. Fig. 8 displays the same
information for the section beginning 6 km away. Each of                       Given the relatively high transient frequencies involved, it is
these plots displays the sharp buildup of voltage as the surge                 not surprising that coupling to the other two phases and
front passes. At first all current flows in the inner surface                  earth is minimal. Fig. 9 shows the minimal currents flowing
layers of the sheath creating a high surface voltage. That                     in the phase B sheath, the phase C sheath and the earth near
voltage then propagates, attenuates and reflects until current                 the switch end of the cable. These currents are even more
density within the sheath is essentially uniform. Time                         devoid of high frequency content than the parallel phase A
delays in passing through the sheath are quite obvious if one                  sheath. They vary with position along the cable, because all
looks at the zero crossing points near the 125 and 250                         sheaths are connected together at the 1-km grounding
microsecond marks of Fig. 7.                                                   intervals modeled. The earth current component is greatly
                                                                               influenced by the assumptions about grounding all along the
Note that only low frequency components propagate to the                       cable, as well as at its ends. If the core current were inter-
outer surface of the sheath for further propagation to the                     rupted, circulating currents in the sheaths would persist for
other phases and earth. No eigenvectors, convolution,                          several multiples of the plotted time scale.
modal transforms or curve fitting are needed to get an
accurate result. One simply models the physical wave




            Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
496

                                                                                  Simulation time was equally inconsequential. The 2600-
                                                                                  node and 5700-branch simulation shown took 155 seconds
                                                                                  to execute 2750 time steps on a 90 MHz PentiumB com-
                                                                                  puter, undoubedly far less time than any equivalent finite-
                                                                                  elements analysis.
                                                                                                      IX. ACKNOWLEDGMENT
                                                                                  Neither the concepts underlying the finite sections approach,
                                                                                  nor this paper, could have been developed without the
                                                                                  support of my employers at the New York Power Authority.
                                                                                                            X. REFERENCES
                                                                                             J. R. Marti, “Accurate Modelling of Frequency-
Fig. 9.    Sheath and Ground Currents at Switch End (0 km).                                  Dependent Transmission Lines in Electromag-
                                                                                             netic Transient Simulations,” IEEE Trans. Power
Fig. 10 displays the voltage propagating into the earth at                                   Apparatus and Systems, vol. 101, no. 1,January
various depths near the switch end. These profiles also vary                                 1982, pp. 147-157
along the cable with the parallel external phase A sheath
voltages.                                                                                    Alternative Transients Program Rule Book, Can-
                                                                                             Am ATP User Group, Portland, OR, Copyright
                                                                                             1987-1994, pp. 4D3-1 to 4D3-9 and 17-1 to 17-3
                                                                                             L. Marti, “Simulation of Transients in Underground
                                                                                             Cables with Frequency-Dependent Modal Trans
                                                                                             formation Matrices,” IEEE Trans. on Power
                                                                                             Delivery, vol. 3, no. 3, July 1988, pp. 1099-1110
                                                                                             T. Noda, N. Nagaoka, A. Ametani, “Phase Domain
                                                                                             Modeling of Frequency-Dependent Transmission
                                                                                             Lines by Means of an ARMA Model,” IEEE Trans.
                                                                                             on Power Delivery, vol. 11, no. 1,January 1996,
                                                                                             pp. 401-411
                                                                                             Tsu-huei Liu, Li Jin-gui, “Call for Help with
Fig. 10. Longitudinal Voltages Propagating into the Earth at                                 Rational Function Approximations to Frequency-
         Switch End (0 km).                                                                  Dependent Transformation Matrices of Cables and
                                                                                             Lines,” EMTP News, Published by the Leuven
                       VIII. CONCLUSIONS                                                     EMTP Center, Belgium, March, 1988 (Copy at
The finite sections approach, which amounts to a simplifi-                                   ftp.ee.mtu.edu as coldfusi.zip under \pub\atp)
cation of a finite-elements approach where symmetry is                                       E. C. Jordan, Electromagnetic Waves and
obvious, is capable of accurately representing transient
                                                                                             Radiating Systems, Englewood Cliffs, NJ:
electromagnetic wave propagation in conductive materials.
                                                                                             Prentice Hall, 1950
This paper introduces all of the theory necessary to produce
EMTP models of coaxial cables, pipes and overhead lines                                                      XI. BIOGRAPHY
that can surpass in accuracy any other available method.                          Robert J. Meredith was born in Rochester, NY on July 3 , 1945. He received
With integration into appropriate magnetic circuit models, it                     the BE degree in Electrical Engineering and the ME degree in Electric Power
has also been applied at the New York Power Authority to                          Engineering from Rensselaer Polytechnic Institute in 1967 and 1968,
                                                                                  respectively.
modeling of submarine and pipe-type cables, parallel pipes,
multi-phase transformer cores and transformer tank walls,                         From 1968 to 1980, he worked as a transmission planning engineer for
including all nonlinearities.                                                     American Electric Power Service Corp. From 1980 to 1986 he worked as a
                                                                                  consulting engineer for Ebasco Services in the areas of transmission and
The approach is simple to understand; model creation can                          generation planning. In 1986 he joined the New York Power Authority and
be readily automated. The author’s computer program, for                          currently is a Senior Engineer in the System Studies group of Power
                                                                                  Generation, specializing in EMTP analysis.
instance, read 21 cards describing the cable layers and
terminal names. Each cable model of about 1300 nodes and                          Mr. Meredith is a member of the Power Engineering Society, IEEE, Eta
                                                                                  Kappa Nu and Tau Beta Pi.
2850 branches was then generated in about five seconds.




      Authorized licensed use limited to: Tsinghua University. Downloaded on April 10,2026 at 03:52:37 UTC from IEEE Xplore. Restrictions apply.
