                                                               Electric Power Systems Research 79 (2009) 498–503



                                                                 Contents lists available at ScienceDirect


                                                      Electric Power Systems Research
                                                    journal homepage: www.elsevier.com/locate/epsr




A link between EMTP-RV and FLUX3D for transformer energization studies
S. Dennetière a,∗ , Y. Guillot a,1 , J. Mahseredjian b,2 , M. Rioual a,3
a
    EDF R&D, 1 avenue du Général De Gaulle, BP 408, 92141 Clamart Cédex, France
b
    École Polytechnique de Montréal, C.P. 6079 succ. Centre-ville, Montréal, Québec, Canada H3C 3A7




a r t i c l e           i n f o                           a b s t r a c t

Article history:                                          This paper presents a programmed link between the electromagnetic transients program EMTP-RV and
Available online 31 October 2008                          the ﬁnite element ﬁeld solver FLUX3D. The model created in FLUX3D is driven from simulation designs
                                                          in EMTP-RV. The test cases presented in this paper demonstrate that the coupling method is numerically
Keywords:                                                 robust and with sufﬁcient accuracy. This approach beneﬁts from EMTP advantages in modeling large-scale
EMTP                                                      networks and from ﬁeld solver advantages for detailed representation of power transformer iron cores.
FLUX3D
                                                                                                                          © 2008 Elsevier B.V. All rights reserved.
Interface
Switching transients
Transformer transients




1. Introduction                                                                              ies. It is however limited by the fact that it does provide a detailed
                                                                                             representation of the iron core, from its geometrical and magnetic
    The R&D Division of EDF performs since 1996 studies on                                   characteristics and therefore does not represent the coupling effect
transformer energizations, from the determination of palliative                              with high accuracy. Such a limitation will not affect simulation
solutions for auxiliary transformers of power plants after a par-                            results in some cases, but may have a signiﬁcant impact in other
tial or total collapse of the network, to the reduction of stresses                          cases, depending on the connection type of the transformer wind-
when energizing transformers of wind farms or those on hydraulic                             ings.
pumped-storage plants.                                                                           A detailed representation of the iron core is needed to model
    The energization of an unloaded power transformer may have                               the behavior of ﬂux paths and saturation effects inside the core,
undesirable effects on power quality and may damage the trans-                               the ﬂow of ﬂuxes inside and outside the transformer, especially in
former.                                                                                      the case of ﬁve limb transformers. This representation is also useful
    For those purposes, the modeling of the transformer is a key                             to estimate the mechanical stresses generated by the ﬂow of fault
issue, especially the phenomena involved in the iron core during                             and inrush currents inside the transformer.
energization. The transient modeling of transformer energization                                 A ﬁeld solver based on the ﬁnite element method (FEM) can
requires an accurate nonlinear model of the magnetic material and                            accurately take into account the material nonlinearity, winding
a detailed representation of the electrical network as presented in                          connections and material anisotropy. However, ﬁeld solvers do not
Refs. [1–3].                                                                                 provide the variety of power system components needed for a large
    In most EMTP studies involving the energization of transform-                            power network simulation with control systems, surge arresters
ers, the transformer models are based on uncoupled single-phase                              and multiphase transmission lines. This paper is based on the idea
units, to which a hysteretic model is added, in order to take into                           of coupling (interfacing) two different modeling and computation
account the losses in the iron core (eddy current and iron losses).                          approaches for a given simulation case and thus achieving higher
This model is also very useful for the representation of winding                             precision as required. The interface applications are FLUX3D and
copper losses and can be efﬁciently used in EMTP statistical stud-                           EMTP-RV.

                                                                                             2. Coupling electrical circuit and magnetic ﬁeld solvers

  ∗ Corresponding author. Tel.: +33 1 47 65 31 79; fax: +33 1 47 65 39 11.                      There are two different approaches for combining the solutions
    E-mail addresses: sebastien.dennetiere@edf.fr (S. Dennetière),                           of ﬁeld equations and circuit equations.
yves.guillot@edf.fr (Y. Guillot), jean.mahseredjian@polymtl.ca (J. Mahseredjian),               The ﬁrst approach consists in developing a program that solves
michel.rioual@edf.fr (M. Rioual).
  1
    Tel.: +33 4 75 72 89 53.
                                                                                             simultaneously ﬁeld equations and circuit equations. The mag-
  2
    Tel.: +1 514 340 4711x4870.                                                              netic equations are solved using a formulation with the magnetic
  3
    Tel.: +33 1 47 65 33 76; fax: +33 1 47 65 39 11.                                         potential vector. The coupling is obtained by the conductor current

0378-7796/$ – see front matter © 2008 Elsevier B.V. All rights reserved.
doi:10.1016/j.epsr.2008.09.006
                                             S. Dennetière et al. / Electric Power Systems Research 79 (2009) 498–503                                 499




                                            Fig. 1. Finite element method coupled to circuit equations in FLUX3D.


expressed in terms of current density and ﬂux linkage found from                    3-phase transformer model with internal coupling. The represen-
the potential vector (see Refs. [4,6–8]). The time-dependant differ-                tation of single-phase N-winding transformers for steady state and
ential system resulting from coupling is solved with step-by-step                   transient studies is straightforward [11].
numerical integration. To take into account the magnetic and elec-                      Three-phase transformer models are usually based on the phys-
tric nonlinearities, a Newton–Raphson iterative procedure is used.                  ical concept of representing windings as mutually coupled coils.
This approach is disadvantaged for the simulation of complex and                    The impedance or admittance matrices of the coupled coils can be
large power networks since it provides a limited number of net-                     easily derived from commonly available test data [12]. The models
work component models and is inherently less efﬁcient for classical                 can be used for many types of studies as long as the frequencies
network models.                                                                     are low enough so that the capacitances in the transformer can be
    The second approach consists on interfacing separate special-                   ignored.
ized codes for optimizing performance and precision, and for                            Studies of energization of unloaded transformers for power
beneﬁting from investments in established and validated libraries.                  restoration purposes require detailed models that account for the
    This paper is based on the second approach: it presents and                     behavior of ﬂux paths, saturation effects inside the core and forces
tests a DLL (Dynamic Link Library)-based interface between the                      inside transformers. Transformer models in EMTP are not suitable
Electromagnetic Transient Program EMTP-RV and the ﬁeld program                      for these studies.
FLUX3D.
    Simulation variables are exchanged between the ﬁeld and circuit                 4. The EMTP/FLUX3D interface
models with a one time-step delay. This principle is not new and is
similar to [9] and [10]. The interest of this paper lies in the fact that           4.1. Basic principles
this connection is general: not only currents and voltages can be
exchanged between the ﬁeld solver and EMTP but also switching                          A DLL-based interface has been chosen to couple EMTP-RV with
times, ﬂuxes and mechanical forces. The paper is also contributing                  FLUX3D. EMTP-RV drives the complete simulation through the
a programmed interface with FLUX3D and EMTP-RV applications.                        EMTP-RV graphical user interface (Fig. 2).
                                                                                       A FLUX3D coil is represented in EMTP by a controlled cur-
3. Simulation of power transformer transients                                       rent source connected between two nodes. At each time-point
                                                                                    EMTP solves the network equations and ﬁnds unknown voltages.
3.1. Network modeling in FLUX3D                                                     The branch voltages Vkm of controlled current sources are sent to
                                                                                    FLUX3D. EMTP also sends the time variable. The controlled voltage
   A 3D FEM coupled to circuit equations is presented in Ref. [5]. In               sources are updated at this step with Vkm values and a FEM simula-
Ref. [7] it is proposed to generalize this method for the case of solid             tion is performed. At the end of the simulation currents ﬂowing in
conductors. The proposed formulation takes into account multiple                    each coil are available on EMTP side in addition to extra data such as
connected electrical circuits for nonlinear solid conductors. To deal               tank temperatures, internal ﬂuxes and internal forces. The interface
with magnetic saturation the Newton–Raphson procedure is used                       enables to simulate transformers with any number of phases.
along with a prediction procedure.                                                     A ﬂag signal transmitted using EMTP control blocks to FLUX3D
   An example of power transformer energization with circuit                        enables or disables this communication process. EMTP calls the
equations is presented in Fig. 1. The Wye/Delta transformer is con-                 ﬁeld program only when it is required: at every time-point, at
nected to a Thevenin equivalent circuit. Flux3D simultaneously                      every nth time-point or when a certain user-deﬁned condition is
solves the circuit equations and the Maxwell equations in the 3D                    reached. An example of condition could be the value of ﬂux deriva-
domain.                                                                             tive exceeding a given threshold. The overall interface is designed
   The number of circuit (power) components is limited.                             to optimize computational speed.

3.2. Transformer modeling in EMTP                                                   4.2. Time-step delay

   Two types of transformer models are available in EMTP: 3-phase                      The approach presented above introduces a time-step delay
transformer model based on uncoupled single-phase units and                         between ﬁeld calculations and the EMTP side solution. The cur-
500                                              S. Dennetière et al. / Electric Power Systems Research 79 (2009) 498–503




                                                                                                Fig. 4. Representation of the magnetic circuit and coils in FLUX3D.


                                                                                        voltages on open phase poles of breakers. These induced volt-
                                                                                        ages have a signiﬁcant impact on over-voltages that appear when
                                                                                        the open poles of breakers close. To take into account this state-
                                                                                        ment the above interface has been modiﬁed as follows, for each
                                                                                        coil:
           Fig. 2. Coupling principle for each phase of transformer.
                                                                                        • Before switching: The coil simulated in FLUX3D is modeled in
                                                                                          EMTP as a voltage source. The induced voltage between the two
rent injected in the EMTP network at time t has been calculated                           nodes of this coil is calculated at each time-point by the ﬁeld pro-
in FLUX3D at t − t. Experiments indicate that this approach is                           gram and transmitted to EMTP. The current ﬂowing in this coil is
acceptable in most of cases. Although it will not give the exact solu-                    zero, this data is transmitted to the ﬁeld program.
tion, the error can be minimized by selecting smaller time-steps. As                    • After switching: The coil is modeled as a current source in EMTP.
explained in Ref. [13] such an interfacing method is not fully accu-                      Data is now transmitted as in Fig. 2.
rate, but numerical stability is preserved. Satisfactory results are
obtained with smaller time-steps, which can be 10 times smaller
than the time-step size required for simultaneous solution capable                      5. Test cases
solvers [9].
   The computational burden is also strongly related to the perfor-                     5.1. Validation on a simple case
mance of the FLUX3D software.
                                                                                           The objective of the ﬁrst test case is to validate the coupling
4.3. Switching times and ﬂoating nodes                                                  method. This case consists in simulating the energization of a 3-
                                                                                        phase transformer connected to an RL impedance and a voltage
   Initially the interface has been developed to simulate simultane-                    source. The 3 phases are energized simultaneously. Fig. 3 presents
ous switching events in phases a–c. In reality switching events are                     the circuit in EMTP-RV.
not simultaneous: the coupling principle presented in Fig. 2 is only                       The FLUX3D transformer model is represented in the GUI by a 3-
valid for the 1-phase or 3-phase uncoupled cases. When a 3-phase                        phase block. The control pin is used to activate the ﬁeld calculation
coupled transformer is energized, the ﬁrst switching event pro-                         (always activated in this case, C1 > 0). Internal ﬂuxes and forces are
duces magnetization inside the transformer and generates induced                        available through a bundle connection. By clicking on this block




                                                                   Fig. 3. First test case in EMTP-RV.
                                                   S. Dennetière et al. / Electric Power Systems Research 79 (2009) 498–503                                       501




                                                           Fig. 5. Description of the electrical circuit in FLUX3D.


                                                                                          users can ﬁll a form to specify simulation options of the ﬁeld solver
                                                                                          and internal measures that will become available through bundle
                                                                                          pins.
                                                                                             The transformer modeled in FLUX3D is a 400/225-kV trans-
                                                                                          former, 600 MVA, 5 limbs, YnD11. The B(H) characteristic of the
                                                                                          magnetic circuit is nonlinear. A ﬁrst-order ﬁnite element mesh of
                                                                                          12,000 nodes is used. A view of the FLUX3D model is presented in
                                                                                          Fig. 4 (the mesh of the magnetic circuit and coils).
                                                                                             As shown in Fig. 5 an electrical circuit is coupled to the trans-
                                                                                          former model in FLUX3D. This circuit contains three voltage sources
                                                                                          controlled by EMTP as follows:

                                                                                          • V1 (t) = Vtransfo a (t)
Fig. 6. Inrush currents, solved with FLUX3D (solid) and FLUX3D/EMTP (dashed line).        • V2 (t) = Vtransfo b (t)
                                                                                          • V3 (t) = Vtransfo c (t)

                                                                                              This EMTP/FLUX3D simulation is validated with a FLUX3D sim-
                                                                                          ulation in which circuit equations are solved simultaneously with
                                                                                          ﬁeld equations. This circuit used for validation is presented in Fig. 1.
                                                                                          RL1a, RL1b and RL1c in Fig. 3 are deﬁned in Fig. 1 as R1–L2, R2–L3,
                                                                                          R3–L4.
                                                                                              The phase a inrush current is presented in Fig. 6. Current
                                                                                          values calculated by FLUX3D alone (circuit equations are solved
                                                                    