                                                            Electrical Power and Energy Systems 104 (2019) 933–942


                                                                     Contents lists available at ScienceDirect


                                                    Electrical Power and Energy Systems
                                                        journal homepage: www.elsevier.com/locate/ijepes




A new topology for current limiting HVDC circuit breaker☆                                                                                                   T
             ⁎
Shuai Li , Jiyuan Zhang, Jianzhong Xu, Chengyong Zhao
The State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources, North China Electric Power University, Beijing, China




A R T I C LE I N FO                                        A B S T R A C T

Keywords:                                                  With the high voltage direct current Transmission (HVDC) booming, HVDC grid has received wide attention. As
HVDC circuit breakers                                      an essential component in HVDC grid, high voltage direct current circuit breakers (DCCB) requires urgent and
Current limiters                                           intensive study. A novel topology for current limiting DCCB (CL-DCCB) is proposed in this paper. The topology
Over-voltage protection                                    consists of several units which are divided into two classes: main circuit breaker (MCB) and branch circuit
Stability
                                                           breakers (BCBs). The number of inductor branches can be ﬂexibly selected to enhance the current limiting eﬀect.
                                                           The CL-DCCB can start current limiting operation when a suspected fault occurs. When the detection circuit
                                                           reveals what has happened, it can be determined whether to implement breaking operation or recover to normal
                                                           state. This mode allows longer fault detection time and circuit breaker operation delay while guaranteeing the
                                                           fault current within the maximum limit of the system. Finally, Simulation model and experiment prototype are
                                                           built to study the design criteria for CL-DCCB. It is observed that the maximum detection delay can be extended
                                                           to 12 ms. Moreover, the current limiting eﬀect can be enhanced when the number of inductor branches or the
                                                           inductance of each branch is increased.




1. Introduction                                                                                  (SMs) with DC fault clearance capability [6,7]. Once short circuit fault
                                                                                                 occurs, the fault current discharge path can be blocked by blocking
    DC grid is a new type of power transmission system, which is ob-                             MMC SMs. Finally, the mechanical switch can be used to interrupt the
tained from voltage-source converter (VSC) type HVDC [1,2]. It inter-                            fault line, thus, the system fault characteristics can be greatly improved.
connects multiple AC and DC systems with higher reliability due to its                           However, the novel SMs will inevitably increase the cost and power loss
redundant DC lines. DC grid technology is especially suitable for large-                         of MMC. More importantly, all the converter station must be blocked
scale wind power or photovoltaic and other new energy integration,                               under fault condition. Thus, the loss of power transmission capacity will
which is the future direction of DC transmission technology [3,4].                               aﬀect the normal and stable operation of the whole grid. Taking Fig. 1
China is building a demonstration project named as Zhangbei DC grid.                             as an example, if a short-circuit fault occurs in the transmission line
The project is designed for the collection and transportation of large-                          among converter station C1-C4, all these converter station should be
scale wind power, photovoltaic, energy storage, and other energy                                 blocked, then mechanical switch can be used to isolate faulty lines
forms. The rated voltage of this DC grid is ± 500 kV, with approxi-                              when the fault current drops to zero. The outage of those converter
mately 648 km overhead transmission lines [5].                                                   stations means a quick stop of electricity transmission in the whole grid,
    Due to the low damping of DC system and no zero crossing point of                            which is unacceptable.
the DC current, it is diﬃcult to isolate the DC fault. Especially in large-                          The DC-DC converter can also be conﬁgured in the grid to isolate
scale power grid. Take a scenario of DC grid shown in Fig. 1 as an                               the DC fault, and the high frequency transformer of the DC-DC con-
example, the DC grid is divided into two parts by a DC-DC converter.                             verter is undoubtedly a good isolating device. Through the control of
The upper part C1-C4 is a cyclic and radiation mixed connection                                  the DC-DC, the fault can be isolated quickly. However, the conﬁgura-
structure. The lower part is a point-to-point DC system. Obviously, the                          tion of DC-DC in the grid is limited with the issue of cost and power loss,
normal operation of the whole network will be hardest hit if the fault                           thus the protection area of the grid is limited [8,9].
cannot be cleared in time.                                                                           SCFCL is featured with good current limiting eﬀects and fast re-
    One way to solve this problem is to use novel MMC sub-modules                                sponse, but the technology is not yet mature, and expensive [10,11].


  ☆
     This work was supported in part by National Natural Science Foundation of China (51777072) and in part by Fundamental Research Funds for the Central
Universities (2017XS018). The authors are with the State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources, North China Electric
Power University (NCEPU).
  ⁎
    Corresponding author at: 2 Beinong Road, Huilongguan Town, Changping District, Beijing, China.
    E-mail address: lishuaiwork@foxmail.com (S. Li).

https://doi.org/10.1016/j.ijepes.2018.07.042
Received 18 April 2018; Received in revised form 5 June 2018; Accepted 19 July 2018
0142-0615/ © 2018 Elsevier Ltd. All rights reserved.
S. Li et al.                                                                                                                         Electrical Power and Energy Systems 104 (2019) 933–942


                 ~220kV                                                         AC                            The feasibility of future DC grids depends largely on their cap-
                 ~750kV                                                     DC                            abilities to withstand DC faults. In order to overcome the problems
                 ±500kV
                                                      B1                        C4         G4             mentioned above, a novel DCCB topology with current limiting cap-
                 ±320kV                 DC                            B4
                AC system              AC                                                                 ability is proposed in this paper. It has modular characteristics.
                DC breaker        G1   C1                                                                 Therefore, the number of branches can be ﬂexibly conﬁgured to in-
                 Leactor
                                                                                                          crease the current limiting eﬀect while reducing the current value of
         DC      MMC
       AC       converter                                                                                 each branch to adapt large current condition. Because of its ﬂexible
       DC         DC/DC                                                                                   current limiting ability, it can better cooperate with the ROCOV fault
        DC       converter
                                                                                                          detection method and improve the system’s reliability.
       G3         C3         B3              B6                            B2 C2               G2             The rest of this paper is organized as follows. The topology and
                    DC                                                               AC                   working principle are introduced in Section 2. The equivalent circuit
                 AC                                                             DC                        diagram of the topology and the current limiting mechanism are also
                                                  1
                                              DC                           C5             G5              studied in this Section. The comparative analysis of the typical DCCB
                                               DC
                                                                 B5         AC                            solutions is detailed in Section 3. To verify the validity and the feasi-
                                                  2
                                            B7                             DC
                                                                                                          bility of the proposed CL-DCCB, the simulation studies in PSCAD/
                                                                                                          EMTDC and experiment validation are presented in Section 4. Finally,
                              Fig. 1. A typical structure of DC grid.
                                                                                                          the conclusions are given in Section 5.

Moreover, it does not have the fault isolation ability. It still relies on                                2. Topology and working principle
other equipment to cut oﬀ the DC fault current.
    The DCCB is a relatively safe solution because it can be ﬂexibly                                      2.1. Derivation of the topology
arranged at any point in the grid and can interrupt the fault circuit
without aﬀecting the operation of the converter and the normal DC line                                        The proposed CL-DCCB consists of MCB and BCBs, as shown in
[12]. The hybrid DCCB has been deeply studied by [13]. The design                                         Fig. 3(a), where L represents the reactors. The MCB includes three
idea of this type DCCB is to close the mechanical switch under normal                                     branches: branch 1 is a low loss branch, branch 2 is a power electronic
condition to reduce the on-state power loss. The power electronic                                         branch, branch 3 is an energy absorption circuit, as shown in Fig. 3(b).
branch only works under the condition of fault status. A 320 kV/2kA                                       where, power electronic branch can break fault current rapidly. The
hybrid DCCB is manufactured by ABB, Ltd., in 2012, as shown in Fig. 2.                                    function of energy absorption circuit is to protect the IGBTs from over-
On the fault status, ﬁrstly, block all the IGBTs of branch 1 and trigger all                              voltage, which consists of MOA (metal oxide arrestor). It should be
the IGBTs of branch 2, the fault current will be transferred from branch                                  noted that IGBT modules displayed in Fig. 3(b) have been conﬁgured
1 to branch 2; secondly, open the UFD (ultra-fast disconnector) of                                        with equalizing circuit to prevent partial overvoltage [15–17]. Con-
branch 1 when the fault current in this branch is attenuated to zero;                                     sidering that each IGBT is conﬁgured with a diode rectiﬁer circuit, the
thirdly, close the IGBTs of branch 2 when the UFD is fully opened, then                                   fault current is converted to the same direction. Therefore, the MCB can
the fault current will be transferred to the MOA and attenuated to zero                                   be able to cut bidirectional current on the premise of half the usage
quickly.                                                                                                  amount of IGBTs.
    However, the fault current may rise to the maximum limit of the                                           The topology of BCB is shown in Fig. 3(c), which includes three
IGBTs in hybrid DCCB under the condition of larger capacity trans-                                        branches: branch 1 is a low loss branch, which is composed of UFD and
mission occasion. Increasing the current limiting reactance can avoid                                     several IGBTs, branch 2 is composed of capacitor banks, branch 3 is an
this problem but will aﬀect the dynamic characteristics of the system.                                    energy absorption circuit.
Therefore, many fault detection methods are unable to meet the needs
of DC grid protection due to the time delay, which can only be used as                                    2.2. Working principle
backup protection strategies. A feasible fault protection strategy in DC
grid: the measured ROCOV [14], can meet the needs of rapidity. But in                                         With issue to MCB, when conducting UFD and all the IGBTs in
some cases it may cause misjudgment. In the case of small resistance                                      branch 1 and blocking all the IGBTs in branch 2, the MCB will run
short circuit occasion, a local line fault may be mistaken as a remote                                    under low power loss mode. As path A in Fig. 4(a). In order to quicken
line fault, because the local ROCOV value may be lower than the critical                                  the breaking speed, fault current path should always be transferred to
threshold value to discriminate local and remote fault, and the mis-                                      branch 2 when a suspect fault occurs. Then breaking operation can be
judgment cannot be amended through communication due to high                                              executed quickly when the fault is determined. The process can be
delay. At the same time, the fault current rising-rate is still too large. If                             described in detail as follows: ﬁrstly, trigger all the IGBTs in branch 2
the current limiting operation cannot be taken in time, the fault current                                 and then block all the IGBTs in branch 1; secondly, open the UFD in
will exceed the maximum breaking capacity of DCCB, and further lead                                       branch 1 when the current in this branch drops to zero. The current
to the outage of the DC grid. Thus, this type of hybrid DCCB cannot fully                                 path in this working mode is shown as path B. If the fault is conﬁrmed,
meet the need of DC grid.                                                                                 the breaking operation can be executed by blocking all the IGBTs in
                                                                                                          branch 2. As the current is interrupted by these IGBTs, the overvoltage
                                                                                                          will be induced by system inductance, then the fault current will be
                            Branch 1                                                                      transferred to MOA when the over-voltage value exceeds the protection
                                                                                                          voltage of the MOA, as current path C in Fig. 4(a).
                                        Ultra Fast  load commutation                                          Due to the function of the diode rectiﬁer bridge, unidirectional ar-
                                       Disconnector       switch                                          rangement of the IGBTs can meet the requirement of the bidirectional
                                                                                                          breaking operation. The forward and reverse current paths are shown in
      Current Limiting
                                                                                                          Fig. 4(b) separately. Considering that the capacity and cost character-
          Reactor
                                                                                                          istics of diodes under the same parameters are obviously better than
                                                                                                          that of IGBTs, and the halve of IGBTs can also reduce the static and
                                                  Main breaker(Branch2)                                   dynamic voltage balancing circuit, which can eﬀectively reduce the
                                                                                                          system cost.
               Fig. 2. Generic structure of hybrid DCCB developed by ABB.                                     For the BCB, the UFD and IGBTs of branch 1 are conducted under

                                                                                                    934
S. Li et al.                                                                                           Electrical Power and Energy Systems 104 (2019) 933–942


                    Main                         L1                                     Path A                         MOA1
                   breaker                                                                                             D1      D2
                                                                                        Path B
                                 branch
                                breaker 1
                                                                                                      UFD
                                                                                        Path C                         T1      T2
                                                 L2


                                                                                                                   C
                                                          branch
                                                         breaker 2
                                                                                                                MOA2
                                                 L3
                                                                                              (a) The current paths 