IEEE Transactions on Power Systems, Vol. 10,No. 4, November 1995                                                                    1789
     A TIME-DOMAIN APPROACH TO TRANSMISSION NETWORK EQUIVALENTS
     VIA PRONY ANALYSIS FOR ELECTROMAGNETIC TRANSIENTS ANALYSIS
                       Jun-Hee Hong, Student Member                            Jong-Keun Park, Member
                                              Department of Electrical Engineering
                                         Seoul National University, Seoul, 151-742 Korea


Abstract: This paper presents a method of obtaining                The conventionall short-circuit impedance, calculated at
transmission network equivalents from the network's response       power frequency, cannot reproduce the reduced network's
to a pulse excitation signal. Proposed metho(d is based on         behavior because this form of equivalent is of lumped
modal decomposition representation for- the large-scale            parameter form and it is therefore unable to take into
interconnected system. In this framework we use Prony              account those characteristics of the transmission line. To
analysis to identify the network function of the system and to     improve the shortcomings A. S.Morched and V. Brandwajn
decompose the large system into a parallel combination of          proposed a method of constructing equivalent that
simple first-order systems. As a result network function of the    approximates the: frequency response of the network.[4] In
transmission network can be identified easily, and Thevenin-       this frequency domain method the system to be reduced is
type of discrete-time filter model can be generated. It can        represented by an approximated rational network function.
reproduce the driving-point impedance characteristic of the        The approximated network function is determined in
network. Furthermore proposed model can be implemented             frequency domain via iterative nonlinear curve fitting
into the EMTP in a direct manner. The simulation results with      procedure.
the full system representation and the developed equivalent
system showed a good agreement.                                    This paper describes a new time-domain method of
                                                                   obtaining transimission network equivalents from the
Keywords: Network Function, Modal Decomposition,                   network's response to a pulse excitation. Proposed method is
         Prony Analysis, Electromagnetic Transients .              based on modal decomposition representation for the
                                                                   interconnected system. It is the Prony analysis that makes
L Introduction                                                     the framework of modal decomposition feasible. With Prony
                                                                   analysis we can analyze the system response and identify a
It is required in electromagnetic transients studies to            rational network function in simple fraction expansion form.
represent the complex power system in great detailed               As a result, we can decompose the large system into a
manner[ 1-51. Whereas routine load-flow and fault level            parallel combination of simple first-order systems and
studies in power system are widely carried out for networks        consequently Thevenin-type of discrete-timefilter model can
of several hundred nodes, it is seldom feasible to base            be obtained in easy and simple way. This model has optimal
electromagnetic transient analysis on this scale of explicit       low-order. It can reproduce the driving-point impedance
network representation. Thus almost invariably, it is              characteristics of the network and can be implemented in a
required to represent networks, or given part of networks, in      direct manner into the EMTP or any other time-domain
a reduced form.                                                    digital simulator. The simulation results with the full system
The equivalent for the electromagnetic transient analysis          representation aind the developed equivalent system showed
requires the ability to reproduce the original system's effects    a good agreement. In the paper, the proposed reduction
on the transient signal accurately. The transient signals are      method will be described only for the single-phase
of very short duration and have a broad range of frequencies.      equivalent modtel. However, the same approach can be
The frequency dependence and distributed nature of the             extended to generate 3-phase equivalent easily by modal
network components, especially those of the transmission           transform[ 1-51.
lines, are the typical characteristics that exert a great effect   11. Network Fuinction
on the generation and propagation of the transient signals.
Thus, to satisfy the fundamental requirement., the equivalent      Consider the system shown in Fig. 1.
system must be generated by an appropriate method that can
fully reflect those major characteristicsinto the equivalent.

95 WM 112-3 PWRS A paper recommended and approved
by t h e IEEE Power System Engineering Committee of
                                                                            r
                                                                            I
                                                                             Study Subsystem
                                                                             I
                                                                                                 I


                                                                                                          L
                                                                                                              External System
                                                                                                                                I



the IEEE Power Engineering Society f o r presentation                 Fig. 1. External system, study system and boundary bus.
a t t h e 1995 IEEE/PES Winter Meeting, January 29, t o
February 2 , 1995, New York, NP. Manuscript submitted                 In Fig. 1, the overall system consists of two parts; the
J u l y 6, 1994; made a v a i l a b l e f o r p r i n t i n g      study system anid the external system. Because of the close
January 4 , 1995.                                                  electromagnetic influence, the model appropriateness for the
                                                                   study system may have a serious effect on the accuracy of
                                                                   the simulation results. Thus the study system must be
                                                                   modeled in great detailed manner. On the other hand, in




                                                0885-8950/95/$04.00 0 1995 IEEE
1790

transient analysis it is the transient signals at the boundary
bus that are of great importance while those in the external
system are of no interest. So, the external system can be
replaced by an equivalent.                                                 or equivalently in z-domain
  We assume that the external system is linear and time-
                    the only interaction between,the external
                                  comes from the transient
                                  bus. Note that we make no                due to the following facts;
                                 study system; it may be                    i) The timedomain conversion is immediate and as a
nonlinear and/or time-varying. In this case. the transient                     result the impulse response of modal decomposition
voltage and current signal will not be affected if the external                form can be obtained in a direct manner as follows;
system is replaced as Fig. 2 by either a Thevenin equivalent                                     n
or Norton equivalent.
                       telaxednetwork No

        Boundary B-6                                                                         m
             I           U
                            Mt)OT H(s)         I                                   &(O= CAkexp(-wcos(wkt+#%)
                                                                                            k=l
                                                   operrclrclltvoltage

                                               1
                                                                               easier in this framework. In suc
                   (a) Thevenin equivalent                                     the dimension of the system by
                                                                               modes.


                                                   short-circuit current
                                                                               model in time-domain not in frequency-domain.
                                                                           There is an additional attraction. This fractio
                       (b) Norton equivalent
                                                                           form makes it possible to use a powerfd ve
                                                                           domain signal analysis technique, name1
   Fig. 2. Equivalent representation to the external system.                    IIL Prony Network Function Identification Method
  In Fig. 2 the relaxed network No retains all the natural                 Prony signal analysis
characteristics of the external system. It can be described by
a network function, E, it may be either the driving-point                    Prony analysis is a technique of analyzing signals to
                                                                           determine modal, damping, phase and magnitude
                                                                           information contained in the signa1[7,9-12]. It is an
                                                                           extension of Fourier analysis in that damping information as
                                                                           well as frequency information is obtained. The Prony
network function is also the Laplace transform of the                      analysis gives an optimal fit in the least-squared-error(SE)
impulse response, h(t), of the relaxed network No. By this                 sense to an output signal y(t) in the form
form of network function we can take into consideration the                                  n
external system's transient behavior such as frequency                              At)= C B Ie ~ P ( % o
dependence and distributed nature.                                                          1=1                                              (5)
                                                                           or equivalently in z-plane
   The netwo        ction is a combination of the transfer
functions of elements that consist of the external system.
Lumped elements produce rational transfer function but                           b
                                                                                    Y(2) = H ( z ) U ( z )=
                                                                                                       jslz-
                                                                                                              c---BIZAy             (6)
those resulting from transmission lines are transcendental,                  In &s equation H is the network function of the external
hyperbolic function. Therefore the network function H(s) is                system, U is the transform of any excitation signal, and Y is
                                                                           thdt of the corresponding output signal at the boundary bus.
                                                                           If the response y(t) is recorded as Y ( ~ J= y ( k A t ) , k = 1,2,.-,N
                                                                           then the 3-step Prony analysis identifies the n distinct
                                                                           eigenvalues(? 's) and signal residues(B,'s) according to the
                                                                           following procedure.
                                                                           Step I. Linear prediction model(LPM) constructio
                                                                             Assume that the sampled signal y(k) can be d
 fraction expansion                                                        the linear prediction equation.
                                                                                                                           1791

       y ( k )= aly(k -1) +a,y(k -2)+...+a,y(k-n)                significantly large singular values only.
                                                           (7)
Then applying (7)repeatedly to form                                 Second, the presence of additive white noise perturbations
                                                                 on the matrix has little effect on the principal singular
                                                                 vectors. This is because such perturbations result in a
                                                                 dominantly diagonal perturbation of X T X which has little
                                                                 effect on the eigenvectors of X T X , and hence on the
                                                                 singular vectors of X. Therefore, the singular vectors of the
or                                                               perturbed matrix corresponding to the dominant singular
        xo=z                                                     values will be a good estimate of the singular vectors of the
we can obtain the least squares estimator 0 for the unknown      original, noise-free matrix, and its span will be a good
                                                                 approximation to the range space of the original matrix. The
coefficients ai's as                                             SVD is thus a riumerically reliable and robust means for
        6 = (X)+Z                                       (9)      estimating the signal and noise spaces from the white-noise-
                                                                 corrupted data.
        (x)+:Moore-Penrose pseudo-inverse of matrix X
                                                                 Polynomial root finder in step II; Since the order of the
Step 11. Characteristicpolynomial root finding for the eigen-    characteristic pollynomial becomes very large, numerically
         value 4.                                                stable efficient algorithm needs to deal with the nonlinearity
                                                                 and ill-conditionof the polynomial. Recently a new powerful
  By finding the roots of the characteristic polynomial          algorithm has been developed.[l3] It is the circular
associated with the LPM                                          arithmetic algoril.hm. This new method finds all roots of the
                                                                 polynomial simultaneously and therefore there is no
       z" -(alzn-' +a22n-2+e.-+an)= O                     (10)   necessity for the root-polishing that is the basic drawback of
we can obtain the eigenvalues of the system , i.e., 1,'s.        traditional algoriithms such as Laguerre method, Jenkins-
 Step 111. Signal Residue Estimation.                            Traub method. Because it has the property of parallelization
                                                                 and the convergence rate of cubic order it can be a powerfid
*  Using the roots of step I1 as the complex modal               method. In appendix A we give a brief description about
frequencies for the signal, we can determine the signal          circular arithmetic algorithm and represent a new method of
residues for each mode according to the linear equation.         getting initial guess.
                                                                 QR decomposition in step III; The LSE method used here
                                                                 to evaluate B employs QR decomposition. This is because
                                                                 QR method gives B in fewest possible nonzero components
                                                                 form when matrix A is not of full rank. Using this
                                                                 distinctive feature further reduction can be attained by
                                                                 ignoring all the modes of near-zero signal residue.
Then the least squares estimator for the signal residue vector
B is given by                                                    Choice of the excitation signal
        ii = (A)-'
                A ~ Y                                    (12)       Network function identification using Prony analysis
                                                                 needs the output response of the external system due to some
SVD and model identification in step I; Since the matrix X       excitation signal. In this case the choice of an appropriate
in step I usually become rank deficient and noise corrupted      excitation signal is very important. Since the objective of the
the Moore-Penrose pseudo inverse computation must be             injected excitation signal is to stimulate all modes of the
based on the SVD(singular value decomposition) and only          external system within a selected range of frequencies the
this SVD guarantees numerically reliable result.                 signal itself must have a broad-band frequencies. Short-
Furthermore by SVD we can iden@ the appropriate model            duration pulse signal can be such an excitation signal and
order easily. These desirable features of the SVD are            pulse of duration 1 is the ideal excitation signal, i.e.,
summarized as follows[8,9,11];                                   impulse signal.
   First, SVD gives a good index for the model order                In this paper, voltage response to the current pulse
identification. This index makes it possible to identify the     excitation was used for driving-point impedance function
effective model order p of the response, thus of the network     identification. Since the power system, in generally, is
function. The singular values of X are the positive square       inductive the voltage response to the current excitation will
roots of the nonzero eigenvalues of xTx.'The number of           have smaller DC offset term, which may cause bias error in
nonzero singular values is equal to the rank of the matrix. It   estimated results.
is known that the singular values and singular vectors of a
matrix are relatively insensitive to perturbations in the           The response data for Prony analysis was calculated by
entries of the matrix, and to finite precision errors.           EMTP. In such a case, sampling time step At determines
Therefore, the singular value distribution is 8 good indicator   the frequency range to be considered according to Nyquist's
of the numerical rank of X. The singular values that should      criterion, Injected current pulse