                                                            Electrical Power and Energy Systems 155 (2023) 109375


                                                                   Contents lists available at ScienceDirect


                            International Journal of Electrical Power and Energy Systems
                                                          journal homepage: www.elsevier.com/locate/ijepes




Alternative method to include the frequency-effect on transmission line
parameters via state-space representation✩
Tainá F.G. Pascoalato a ,∗, Anderson R.J. de Araújo b , Sérgio Kurokawa a , José Pissolato Filho b
a
    Department of Electrical Engineering, São Paulo State University (UNESP), 56 South Brazil Ave, Ilha Solteira, 15385-000, São Paulo, Brazil
b
    School of Electrical and Computer Engineering, University of Campinas (UNICAMP), 400 Albert Einstein Ave, Campinas, 13083-872, São Paulo, Brazil



ARTICLE                 INFO                               ABSTRACT

Keywords:                                                  This article describes an alternative method and investigates its performance on the transient responses
Electromagnetic transient                                  considering a frequency-dependent lumped parameter model (FDLPM) to represent the transmission line (TL)
Transmission line                                          in the literature. This model includes the fundamental behavior of the frequency dependency on longitudinal
Cascaded circuit
                                                           parameters, and it is developed directly in the time domain (without the use of frequency-to-time conversion
Lightning performance
                                                           tools). The alternative method individually solves a system of state-space equations for each 𝜋 circuit of the
                                                           LPM. Consequently, this method reduces the order of the state-space matrices, providing excellent performance
                                                           associated with lower computational efforts (faster speed) compared to that obtained with the classical method.
                                                           The alternative method was used to calculate the electromagnetic transients (current and voltages) in the
                                                           single- and three-phase transmission lines subjected to energization maneuver and lightning strike for several
                                                           scenarios at the receiving end. All responses are calculated using a programming code in MATLAB ® . Results
                                                           demonstrated that the alternative method closely follows the responses calculated with the classical, indicating
                                                           its excellent accuracy. Besides, the smaller dimension of state-space matrices lead to low computational times,
                                                           varying from 230 to 300 times smaller, depending on the line configuration compared to the other method,
                                                           assuming the same fixed time step.



1. Introduction                                                                               underground cable) using Bode’s fitting techniques based on the asymp-
                                                                                              totic approximation, dealing with residues and zeros of the rational
    Transmission lines (TLs) are one of the main components in the                            approach [6]. For this purpose, the modal decomposition employing
electric power system, which are subjected to several types of distur-                        transformation matrices (with constant or FD elements) is required
bances, such as energization (switching maneuvers), lightning strikes,                        [4,6,7]. Recently, several works proposing an enhancement of the
and faults. These disturbances result in electromagnetic transients that
                                                                                              JMarti line model using the Vector Fitting approach using real poles
may affect the operation of the TLs. Consequently, the quality of the
                                                                                              have been presented [7–9]. Limitations occur when underground cable
energy delivered to consumers is impacted, which can lead to economic
losses for consumers. Besides that, the electric power system contains                        or transmission lines with strong asymmetric (leading to problems
several components that can have nonlinear operating characteristics                          on the eigenvectors of the transformation matrices) are considered
and time-variable elements (e.g., rectifiers, surge arresters, lightning                      for the transient analysis [6]. On the other hand, the ULM employs
arresters, transformers, pre-insertion resistors, loads) and nonlinear                        the Vector Fitting technique directly in the phase-domain based on
phenomena such as the Corona effect on the phase conductors [1–3].                            the FD rational approximation of the admittance matrix 𝑍C (𝜔) and
    In this frame, the transmission line models can be developed in                           propagation matrix 𝐻(𝜔) using the real and complex poles and residues
the frequency- or time domains, having their own advantages and                               [5,6]. Then, the limitations are related to finding the correct number
disadvantages. Firstly, concerning the frequency-domain models, the                           of poles for these fitting techniques associated with their convergence.
most famous FD line models available on the electromagnetic tran-                             Including nonlinear elements in TL models in the frequency domain
sient (EMT)-type programs are the JMarti [4] and Universal Line                               can be complex since the transient responses employing the numerical
Model (ULM) [5]. The first model uses the fitting of the characteris-
                                                                                              inverse transform require a high number of frequency samples, window
tic impedance 𝑍C (𝜔) and propagation function 𝐻(𝜔) of the line (or


 ✩ This study is financed by the Coordenação de Aperfeiçoamento de Pessoal de Nível Superior - Brasil (CAPES) - Finance Code 001 and by the São Paulo
Research Foundation (FAPESP) (Grants: 2019/01396-1 and 2020/10141-4).
  ∗ Corresponding author.
    E-mail address: tfg.pascoalato@unesp.br (T.F.G. Pascoalato).

https://doi.org/10.1016/j.ijepes.2023.109375
Received 13 February 2023; Received in revised form 9 June 2023; Accepted 11 July 2023
Available online 13 September 2023
0142-0615/© 2023 Published by Elsevier Ltd.
T.F.G. Pascoalato et al.                                                                   International Journal of Electrical Power and Energy Systems 155 (2023) 109375


functions, and truncation in their computations. This procedure can be           the longitudinal impedance is fitted with branches of 𝑅𝐿-circuits to in-
cumbersome and associated with high computational costs, especially              clude the frequency dependence on these line parameters. Several cases
when a good accuracy transient response is needed [10,11]. Then, the             considering single- and three-phase transmission lines, both located on
TL models developed directly in the time domain are an attractive al-            soil with a resistivity 1,000 𝛺.m, subjected to energization maneuver
ternative for studying the electromagnetic transients in power systems           and lightning strike, are assumed. The transient responses are compared
[12,13].                                                                         with the classical method that uses large state-space matrices in its
    The development of time-domain models for the accurate calcula-              formulation. Results indicated that the alternative method provides good
tion of electromagnetic transients in TL has increased considerably in           accuracy in the transient responses compared with those assessed with
recent years [14–16]. On this topic, the Bergeron model was one the              classical method. Further, the alternative method presented a significant
first attempts to represent the transmission lines [17]. This model in-          efficiency as the computational time is reduced, varying from 230 to
cludes the traveling wave delays using an equivalent circuit containing          300 times, depending on the studied scenario.
current sources representing the distributed parameters of a lossless                The main contributions of the work include a method that considers
line by a characteristic impedance (computed at a single frequency),             the frequency-dependent longitudinal parameters of the TL, combining
combined with lumped resistances at both terminals to include the                a good accuracy in the transient responses compared with those ob-
losses. The Bergeron model is suitable for short transmission lines, and         tained by classical method using the 𝜋-circuit in cascade performance.
low-frequency disturbances, such as load flow or faults, are involved.           Further, the state-space matrices present smaller dimensions, resulting
                                                                                 in a lower computational time or calculating the transient responses.
Recently, Caballero et al. improved the accuracy of Bergeron’s model,
                                                                                 Finally, inverse Laplace or Fourier transforms from the frequency to
including the FD longitudinal parameters of the lines for analysis
                                                                                 the time domain are unnecessary since all simulations are carried out
involving high-frequency disturbances (lighting strikes) [15].
                                                                                 directly in the time domain.
    On the other hand, the time-domain lumped parameter model (LPM)
                                                                                     The rest of this article is organized as follows: In Section 2 describes
uses a cascade of 𝜋 circuits to incorporate the distributed nature of line
                                                                                 the classical method to compute the transients in TLs. Section 3 presents
parameters. Then, the LPM can be represented by its: (i) frequency-
                                                                                 the alternative method to calculate the transient responses. In Sections 4
independent or constant parameters or (ii) frequency-dependent (FD)
                                                                                 and 5, numerical results validate the alternative method comparing with
parameters. Besides that, the currents and voltages along the TL using
                                                                                 those with the classical for various cases. Finally, Section 6 summarizes
the LPM are calculated employing a system of state-space equations               the main conclusion of this article. The Appendix describes some
[13]. The LPM with constant-parameter elements is less complex to                formulas used in this work.
implement via programming code. However, this approach does not
precisely represent the longitudinal per-unit-length (PUL) resistance            2. Classical method to obtain currents and voltages
and inductance for an extensive frequency range, especially when fast-
front phenomena such as lightning strikes are involved in the transient              To represent an overhead transmission line (TL) directly in the
analysis. In addition, this approach provides transient responses with           time domain, considering its frequency dependence on the longitudinal
spurious oscillations that are exaggerated peak values in the wave-              parameters due to the Skin effect and ground-return effect, a 𝜋-circuit
form, which can lead to erroneous interpretations [18,19]. Further,              cascade associated with a state-space system can be employed. In
LPM with FD parameters is adequate since it considers the Skin and               this representation, TL is composed of a cascade of 𝜋-circuits and 𝑚
ground-return effects on the longitudinal parameters of the TL over an           branches of 𝑅𝐿-circuit in parallel as illustrated in Fig. 1.
extensive frequency range. Then, this model, named FDLPM, mitigates                  As shown in Fig. 1, A’ and B’ are the sending and receiving ends
the spurious oscillations, reduces the intrinsic errors, and correctly           of the TL, respectively. The longitudinal parameters are composed of
computes the transient responses. In the FDLPM, one of the possibilities         the resistors 𝑅0 , 𝑅1 , ⋯, 𝑅m , and the inductors 𝐿0 , 𝐿1 , ⋯, 𝐿m arranged
for including the frequency dependency of the longitudinal parameters            in series of 𝑅𝐿-branches. The transversal parameters are composed of
is the representation by a series of several branches of 𝑅𝐿 circuits in          the lumped capacitance 𝐶 and conductance 𝐺. These parameters can
parallel [16,20,21]. As advantages, the FDLPM models can include the             be expressed as follows
have nonlinear operating characteristics and time-variable components                    𝑑              𝑑                      𝑑
                                                                                 𝑅0 = 𝑅′0 ;     𝑅1 = 𝑅′1 ;       ⋯     𝑅m = 𝑅′m ;                                    (1)
of the power system and analyze the nonlinear phenomena such as the                      𝑛              𝑛                      𝑛
Corona effect. However, this model considerably increases computa-                       𝑑              𝑑                     𝑑
tional effort due to the high number of 𝜋 circuits required for adequate         𝐿0 = 𝐿′0 ;     𝐿1 = 𝐿′1 ;      ⋯     𝐿m = 𝐿′m ;                                     (2)
                                                                                         𝑛              𝑛                     𝑛
line representation. Consequently, there is a significant increase in
                                                                                         𝑑           𝑑
the dimension of state-space matrices. Therefore, the performance and            𝐶 = 𝐶 ′ ; 𝐺 = 𝐺′ ,                                                               (3)
                                                                                         𝑛           𝑛
the computational time depend on the number of cascaded 𝜋 circuits
                                                                                 where 𝑑 is the length of the TL and 𝑛 is the number of 𝜋-circuits in
associated with multiple branches of 𝑅𝐿 elements.
                                                                                 cascade. The set of parameters (𝑅′0 , 𝑅′1 , ⋯, 𝑅′m ), (𝐿′0 , 𝐿′1 , ⋯, 𝐿′m ), C’ and
    To reduce the state-space matrices and reduce the computational
                                                                                 G’ are the PUL resistances, inductances, capacitance and conductance.
time, an alternative method presented in the scientific literature by
                                                                                     The longitudinal impedance 𝑍𝓁 (𝑗𝜔) of this 𝜋-circuit unit can be
Fernandes et al. [22] can be employed. This method forms a system
                                                                                 calculated as
of state-space equations for each 𝜋-circuit individually at each time
                                                                                                         𝑗𝜔𝐿1 𝑅1               𝑗𝜔𝐿m 𝑅m
instant. Then, as a consequence, the state-space matrices have smaller           𝑍𝓁 (𝑗𝜔) = 𝑅0 + 𝑗𝜔𝐿0 +              +⋯+                       .                   (4)
                                                                                                        𝑅1 + 𝑗𝜔𝐿1             𝑅m + 𝑗𝜔𝐿m
dimensions, resulting in a faster method in terms of computational
cost [22]. To assess the transient responses adequately, the FDLPM
                                                                                    All values of the resistors 𝑅0 , 𝑅1 , ⋯, 𝑅m , the inductors 𝐿0 , 𝐿1 ,
must consider the frequency-dependent longitudinal parameters using
                                                                                 ⋯, 𝐿m must be determined to represent properly the longitudinal
𝜋-circuit cascade associated 𝑚 branches 𝑅𝐿 over a wide frequency
                                                                                 impedance. Then, these variables can be calculated using several fitting
range. Then, the alternative method is used to solve the state-space
                                                                                 methods available in the literature, such as those proposed in [5,23],
equations relating the transient currents and voltages at any position
                                                                                 and [24]. Further, the number of branches 𝑚 of 𝑅𝐿-circuits depends on
of the TL directly in the time domain without compromising their
                                                                                 the frequency range to be considered, up to a few MHz. The current and
accuracy.
                                                                                 voltages along the TL can be written as a state-space system as follows
    This paper investigates the performance of the alternative method in
transient responses (currents and voltages) generated on multi-phase
                                                                                 𝜕𝐱(𝑡)
transmission lines subjected to different disturbances. For this purpose,              = 𝑥(𝑡)
                                                                                         ̇ = 𝐀𝐱(𝑡) + 𝐁𝐯0 (𝑡),                                                        (5)
                                                                                  𝜕𝑡

                                                                             2
T.F.G. Pascoalato et al.                                                                                   International Journal of Electrical Power and Energy Systems 155 (2023) 109375




                               Fig. 1. TL represented by 𝜋-circuit with 𝑅𝐿 branches including the frequency dependence on the longitudinal parameters.


where the matrices 𝐀 and 𝐁 are the space matrices, and 𝐱(𝑡) is the state-                         The state-space representation for each 𝜋-circuit with branches of
space vector containing the currents and voltages in the time domain.                         𝑅𝐿 in parallel is defined in three types of circuits: (1) the first 𝜋-circuit
To represent the TL shown in Fig. 1, 𝐀, 𝐁 and 𝐱 are written as follows                        at the sending end A’ as illustrated in Fig. 2a; (2) the 𝑗th 𝜋-circuit, being
                                     ⋯                                                        𝑗 = 2, 3, ⋯, 𝑛-1 representing the intermediate segments as shown in
  ⎡ 𝐒   𝐍1                  𝐍2            𝐍m       𝐓⎤
  ⎢ 𝐌1 −𝐌1                  𝐙        ⋯ 