                                                              Electrical Power and Energy Systems 69 (2015) 67–75



                                                                 Contents lists available at ScienceDirect


                                                 Electrical Power and Energy Systems
                                                  journal homepage: www.elsevier.com/locate/ijepes




Analysing a power transformer’s internal response to system transients
using a hybrid modelling methodology
Steven D. Mitchell a,⇑, Gustavo H.C. Oliveira b
a
    School of Electrical Engineering and Computer Science, University of Newcastle, Callaghan, NSW 2308, Australia
b
    Electrical Engineering Department, Federal University of Parana, Curitiba, PR 81531-990, Brazil



a r t i c l e           i n f o                           a b s t r a c t

Article history:                                          This article presents a novel approach to analysing a power transformer’s internal response to system
Received 16 September 2013                                transients. In this approach a hybrid modelling methodology is adopted which leverages the distinct
Received in revised form 16 December 2014                 advantages offered by both Black and Grey Box modelling techniques. The Black Box model of the trans-
Accepted 24 December 2014
                                                          former is used within the EMTP system study environment in order to take advantage of its mathematical
                                                          ﬂexibility and modelling accuracy. Transients derived from network switching operations within the
                                                          study can then be used for injection tests within the Grey Box modelling environment. The Grey Box
Keywords:
                                                          model, which is based upon the physical structure of the transformer, will facilitate analysis of the trans-
Power transformer
Black Box
                                                          former’s internal voltage response to the external stimulus. A fundamental difference between the
Grey Box                                                  approach described in this paper and more traditional approaches is that it does not require prior knowl-
Model                                                     edge of the internal geometry of the transformer. All of the modelling parameters are derived from exter-
Resonant overvoltage                                      nal tests, nameplate details and an intrinsic understanding of common transformer design principles.
EMTP                                                      This can be a distinct advantage since in most cases a transformer’s design speciﬁcations are not readily
                                                          available outside of the laboratory due to the manufacturer’s intellectual property restrictions. A study of
                                                          a gas insulated substation within a hydroelectric power plant in Brazil is used to demonstrate the pro-
                                                          posed technique.
                                                                                                                            Ó 2015 Elsevier Ltd. All rights reserved.




Introduction                                                                                     Power transformers each have their own characteristic fre-
                                                                                             quency response [8]. To predict how a power transformer will
    Electrical power system switching operations can generate a                              behave under different transient conditions, a modelling approach
broad spectrum of transient frequencies [1]. The transient ampli-                            may be adopted. In fact, mathematical modelling of dynamic sys-
tude may not be sufﬁciently high to initiate a reaction by surge                             tems can generally be divided into two basic approaches, in terms
protection, however the frequency content of the transient may                               of procedures for selecting the model structure and calculating the
be such that there is a match with the natural frequency modes                               model parameters [9–11]: White-Box (or physical) modelling and
of equipment connected to the electrical network. A case in point                            Black-Box modelling. A methodology that is a compromise
is power transformers [2]. When a switching transient frequency                              between these two approaches is the Grey-Box model. This termi-
component aligns with an internal resonance frequency within a                               nology is associated with methods and models that can be put on a
power transformer, voltage ampliﬁcation can occur which can                                  scale ranging from a pure White-Box physical model to a pure
result in a breakdown of the transformer’s insulation system. This                           Black-Box parameterized model [9–11]. Therefore, this will be
is an area of study with a long history [3], however the area is now                         the nomenclature for transformer models used here.
receiving increased attention due to an increasing number of trans-                              A White Box model uses intimate knowledge of the internal
former failures which have been attributed to internal resonance                             geometry and material properties of the transformer to build a
overvoltage conditions [4,5].Working groups from both IEEE [6]                               lumped parameter electrical network representation of the
and CIGRE [7] have been established to investigate ways of                                   transformer [12–14]. Another common approach is to build a dis-
mitigating the problem.                                                                      tributed electrical model which views the windings as multi-
                                                                                             conductor transmission lines (MTL) [15]. Simple White Box models
                                                                                             can be incorporated into an electrical system model within an Elec-
    ⇑ Corresponding author.
                                                                                             tromagnetic Transients Program (EMTP). However their applica-
    E-mail addresses: steve.mitchell@newcastle.edu.au (S.D. Mitchell), gustavo@
eletrica.ufpr.br (G.H.C. Oliveira).                                                          tion within EMTP becomes difﬁcult when implementing a more

http://dx.doi.org/10.1016/j.ijepes.2014.12.064
0142-0615/Ó 2015 Elsevier Ltd. All rights reserved.
68                                   S.D. Mitchell, G.H.C. Oliveira / Electrical Power and Energy Systems 69 (2015) 67–75


comprehensive model which will be accurate across a broader fre-                  procedure for transient analysis is described in Section ‘Black Box
quency spectrum. Such a model will need to take into account var-                 modelling for electrical system transient analysis’. The Grey Box
ious non-linear frequency dependent parameter properties such as                  modelling procedure and the estimation of an internal winding
the complex permittivity of the transformer’s insulation system,                  transient response is presented in Section ‘Grey Box modelling to
magnetic skin effects associated with the transformer core, and                   estimate the internal transient response’. The electrical system
the skin and proximity effects within the transformer’s windings                  description and study results are presented in Section ‘Example:
[16,8,17,18]. Another disadvantage of the White Box model is that                 generator transformer within a GIS substation’. Concluding
their construction is directly based upon the transformer’s design                remarks are given in Section ‘Conclusion’.
blueprint. Rarely is this information made available due to the
manufacturer’s intellectual property restrictions. This makes the
construction of a true White Box model difﬁcult outside of the lab-               Hybrid modelling methodology
oratory or without close collaboration with the manufacturer.
    In contrast to the physically representative White Box approach                  Power transformer frequency response measurements are used
is the application of a Black Box model. The Black Box model is a                 to build both the Black and Grey Box transformer models used in
purely mathematical representation of the terminal response of                    the proposed methodology. The Black Box model is incorporated
the transformer. Its parameters are derived using system identiﬁ-                 into an EMTP simulation of the electrical system under study.
cation methods on experimentally recorded time and/or frequency                   EMTP analysis will facilitate the determination of worst case sys-
domain data in order to establish the dynamic behaviour of the                    tem transient behaviour scenarios for the transformer terminals.
system [19–22]. A Black Box model can achieve high levels of accu-                These transients are then injected into the Grey Box model in order
racy and can be readily incorporated into an EMTP electrical sys-                 to estimate the internal response at nominal ‘‘nodal’’ points
tem model. The disadvantage is that this modelling approach                       throughout the transformer’s windings. This is accomplished by
does not provide any information regarding the internal behaviour                 taking the Fourier Transform of the terminal transient signal and
of the windings.                                                                  multiplying it by each of the Grey Box model’s terminal to node
    A compromise between the Black and White Box modelling                        transfer functions. This will provide an estimate for the transient
approaches is the Grey Box. Unlike the Black Box approach, both                   output spectrum at each of the model’s winding nodes. The appli-
the White and Grey Box models are based on a transformer’s phys-                  cation of an Inverse Fourier Transform on each nodal spectrum will
ical structure. Like the White Box approach, a comprehensive Grey                 then determine the transient voltage response at each of the Grey
Box model can incorporate non-linear frequency dependent terms                    Box model’s winding nodes. A diagrammatic representation of the
which will make it unsuitable for implementation within EMTP.                     proposed hybrid modelling methodology is given in Fig. 1.
The difference between these two methods is primarily in the                         The following sections will discuss the implementation of both
determination of the model parameters. For the Grey Box model,                    the Black and Grey Box modelling approaches.
many of the physical parameters may be unknown and will need
to be estimated. One way of estimating the parameter values is
by ﬁtting the model’s transfer function to external measurements,
such as Frequency Response Analysis (FRA) [18,23,24]. It is critical
                                                                                                                             Start
however that the estimated parameters are representative of the
transformer. An estimator that is not appropriately constrained
can converge on a parameter set which may satisfy the objective
function but is not physically representative of the transformer                                                    Measure Transformer
[23]. Such risks can be minimised by constraining parameter val-                                                    Frequency Response
ues using acknowledged transformer design principles supported
by targeted external measurements [25]. The advantage of the
Grey Box model is that the limitations associated with access to
                                                                                              Black Box Model                                 Grey Box Model
the transformer’s construction details can be removed, however                                                                         Non-linear frequency dependent
                                                                                     Pure mathemacal model based on
this will inevitably require modelling assumptions to be made                           orthonormal basis funcons                   model based upon an esmate of the
which can lead to some modelling inaccuracy.                                                                                         physical structure of the transformer
    This article proposes a novel hybrid modelling methodology to
facilitate the analysis of system transients within the internal
                                                                                         EMTP System Simulaon                           Nodal Transfer Funcons
winding structure of a power transformer. The hybrid approach
                                                                                       Facilitates the study of worst case           Generate transfer funcons between
leverages the advantages offered by both the Black and Grey Box                      system transient behaviour scenarios               terminals and internal nodes
modelling techniques. The high levels of modelling accuracy
offered by the Black Box approach, together with its compliance
within an EMTP system study environment are leveraged to deter-
                                                                                       Terminal Electrical Transient                      Nodal Output Spectrum
mine worst case terminal transient conditions for the transformer.                   Esmated electrical transient at the             Determine the output spectrum for
The nominal transient conditions are then injected into a Grey Box                        transformer terminals                                  each node
model which facilitates the determination of the resulting internal
winding response. Unlike traditional transient study approaches,
this methodology does not require access to the manufacturer’s
                                                                                                                                        Transient Voltage Esmate
design speciﬁcations [26,27], but will facilitate a prediction for                                                                      Calculate the transient voltage
the transient response at nominal positions within the winding                                                                              observed at each node
structure. The approach is demonstrated using data from a gas
insulated substation (GIS) within a hydroelectric power plant in
Brazil.
    The paper is structured in the following manner. Section                                                                                         End
‘Hybrid modelling methodology’ will discuss the proposed hybrid
modelling methodology. A discussion on the Black Box modelling                                            Fig. 1. Hybrid modelling methodology.
                                                   S.D. Mitchell, G.H.C. Oliveira / Electrical Power and Energy Systems 69 (2015) 67–75                                 69


Black Box modelling for electrical system transient analysis
                                                                                                                              X0             H0
                                                                                                           1                        1
                                                                                                           2 Cgx1                   2 CHx1
   When conducting electromagnetic transient analysis on a
power system, its power transformers can be represented by an
n terminal admittance matrix Y where,
                                                                                                                                                              1
                                                                                                                                                              2 CgH1
I ¼ YV                                                                                   ð1Þ
or, in terms of its frequency response,
                                                                                                                       Rx1                        RH1
2             3     2                                             3   2              3
                                                                                                             CSx1
    I1 ðjwÞ              Y 11 ðjwÞ Y 12 ðjwÞ    Y 1n ðjwÞ              V 1 ðjwÞ
6 I ðjwÞ 7 6
6 2      7 6                      Y 22 ðjwÞ    Y 2n ðjwÞ 7 6          7
                                                             7 6 V 2 ðjwÞ 7                                Cgx2         Lx1                       LH1 CSH1
6        7 6                                                 76          7:
6 .. 7 ¼ 6                  ..          ..                   7 6      ..  7
4 . 5 4                      .           .                   5 4       .  5
    In ðjwÞ                                         Y nn ðjwÞ           V n ðjwÞ                                                                           CgH2
                                                                                         ð2Þ
                                                                                                                       Rx2           CHx2         RH2
In this equation, Ii ðjwÞ and V l ðjwÞ are the frequency responses of the                                    CSx2
transformer current and voltage at terminals i and l, respectively.
Y il ðjwÞ is the frequency response of the element ði; lÞ. The symbol                                      Cgx3         Lx2                       LH2 CSH2
 indicates a symmetric structure.
      The calculus of Y il ðjwÞ requires the measurement of Ii ðjwÞ and                                                                                      CgH3
V l ðjwÞ for w across a wide band of frequencies. Given these mea-
surements, a transformer MIMO (multi-input–multi-output) non-
                                                                                                                       Rx3            CHx3        RH3
parametric model in the frequency domain is obtained. The goal                                               CSx3
is to ﬁnd a parametric model in the state-space realisation of Y
such as,                                                                                                   Cgx4         Lx3                       LH3 CSH3

    _
    xðtÞ ¼ A xðtÞ þ B v ðtÞ
    iðtÞ ¼ C xðtÞ þ D v ðtÞ
                                   ;                                                     ð3Þ
                                                                                                                                                             CgH4
                                                                                                                                     CHx4
where i and v are vectors comprised of the terminal t