       第 43 卷 第 24 期                             中   国 电 机 工 程 学               报              Vol.43 No.24 Dec. 20, 2023
 9682 2023 年 12 月 20 日                               Proceedings of the CSEE                  ©2023 Chin.Soc.for Elec.Eng.
DOI：10.13334/j.0258-8013.pcsee.221926 文章编号：0258-8013 (2023) 24-9682-14 中图分类号：TM 74 文献标识码：A



      连接弱交流电网的柔性直流换流站外环控制器
         参数解析计算及其限制因素分析
                  李云丰 1，赵文广 1，贺之渊 2*，杨杰 2，周家培 2，许杰锋 1
                   (1．电网防灾减灾全国重点实验室(长沙理工大学)，湖南省 长沙市 410114；
         2．先进输电技术全国重点实验室(国网智能电网研究院有限公司)，北京市 昌平区 102200)


         Analytical Calculation Method of Outer Loop Controller Parameters of
    HVDC Converter Station Connected to Weak AC Grid and Analysis of Limiting Factors
                LI Yunfeng1, ZHAO Wenguang1, HE Zhiyuan2*, YANG Jie2, ZHOU Jiapei2, XU Jiefeng1
   (1. State Key Laboratory of Power Grid Disaster Prevention and Reduction (Changsha University of Science and Technology),
          Changsha 410114, Hunan Province, China; 2. State Key Laboratory of Advanced Power Transmission Technology
                   (State Grid Smart Grid Research Institute Co., Ltd.), Changping District, Beijing 102200, China)


ABSTRACT: The dynamic response speed of AC voltage of                 current (HVDC) converter; parameter analytical calculation;
flexible high voltage direct current (HVDC) converter                 impedance model; stability analysis
connected to weak AC grid is manly related to the parameters
                                                                      摘要：柔直换流站连接弱交流电网的交流电压动态响应速度
of AC voltage controller, SCR, steady state operating points
                                                                      与交流电压控制器参数、短路比、稳态点和公共耦合接入点
and equivalent capacitance paralleled at point of common
                                                                      并联等效电容有关。针对柔直换流站连接弱交流电网外环控
coupling (PCC). Firstly, due to the lack of analytical
                                                                      制器参数解析计算及其限制因素分析研究欠缺问题，该文在
calculation of the parameters of AC voltage controller and
                                                                      建立整个系统详细模型的基础之上，根据外环闭环传递函数
analysis of their limiting factors, the key influence variables
                                                                      零极点分布情况，分析影响系统动态响应速度和稳定性相关
and participations of eigenvalues related to dynamic response
                                                                      特征根的关键变量及其参与程度。其次，基于交流系统准稳
and stability have been analyzed according to the distribution        态模型，推导外环控制器参数解析计算表达式，并对其选择
of zeros and poles based on the detailed analytical model of          范围进行了初步分析。再次，研究外环控制器参数、电流内
whole system. Secondly, based on the quasi steady state model         环带宽、锁相环参数以及短路比对稳定性的影响，结果表明，
of AC system, the analytical calculation expressions of outer         外环带宽与锁相环带宽接近并不一定是诱导系统发生谐振
loop controller parameters are derived, and their selection           失稳的因素，降低交流电压控制器和锁相环参数有利于提升
ranges are preliminarily analyzed. Thirdly, the effects of outer      柔直换流站运行于逆变状态下的稳定性。最后，通过电磁暂
loop controller parameters, bandwidth of current inner loop,          态仿真验证了参数计算与稳定性分析的正确性。
PLL parameters and SCR on stability are studied. The results
                                                                      关键词：弱交流电网；柔直换流站；参数解析计算；阻抗模
show that bandwidth of PLL closed to that of AC voltage loop
                                                                      型；稳定性分析
may not be the factor inducing resonance of system. Reducing
the parameters of AC voltage controller and PLL can improve           0 引言
the stability of converter station running in inverter mode.
Finally, the correctness of parameter calculation and stability
                                                                           基于模块化多电平换流器(modular multilevel
analysis is verified by electromagnetic transient simulations.        converter，MMC)的柔性直流输电技术(flexible high
                                                                      voltage direct current，HVDC)，采用了具有自主关
KEY WORDS: weak AC grid; flexible high voltage direct
                                                                      断能力的电力电子器件，为有功类和无功类的解耦
     基 金 项 目 ： 国 家 电 网 公 司 总 部 科 技 项 目 (5100-202158471A-0-            控制提供了坚实基础[1-2]。柔性直流输电克服了常规
5-ZN)。
                                                                      直流输电需要交流电源提供换相电压的根本缺陷，
     Project Supported by the Technology Project of State Grid
Corporation of China (5100-202158471A-0-5-ZN).                        其优越的控制与运行性能引起了输电领域的重大
第 24 期        李云丰等：连接弱交流电网的柔性直流换流站外环控制器参数解析计算及其限制因素分析                                                              9683

变革，为多回直流落点负荷中心、异步电网跨区互                                  出了非线性功率控制方法，通过构建的李亚普若夫
联、偏远地区弱交流电网支撑、新能源送出等应场                                  能量函数验证了所提方法的正确性。文献[23]通过
                    [3-5]
景提供了较好的解决方案                 ，有利于促进我国“碳                  改进外环控制结构提出一种先进的双闭环矢量控
达峰、碳中和”战略目标的早日实现。                                       制策略，有效提高换流站连接弱电网的功率运行范
    柔性直流换流站连接交流电网的控制方式与                                 围。文献[24]利用功率同步控制提出 MMC 连接弱
                                                [6-7]
其是否有同步电源以及交流电网强度密切相关                                。   交流电网时的虚拟电阻控制策略，分析了虚拟电阻
短路比(short circuit ration，SCR)作为衡量交流电网                   的作用机理并采用根轨迹方法给出了虚拟电阻的
强度的指标[8-9]，其定义为公共耦合接入点(point of                         选择范围。文献[25]在分析弱交流电网 PV 曲线的
common coupling，PCC)的短路容量与额定直流功                         基础上，提出一种功率交叉耦合补偿控制策略，并
率之比，当 SCR ≥ 3 时认为是强电网；当 2 ≤ SCR < 3                     利用根轨迹方法设计了交叉补偿系数。文献[26]考
时为弱电网；1 < SCR < 2 为极弱电网。上述只是从                           虑三相并网系统连接弱交流电网时 PLL 带宽过大
静态角度给出的参考定义，实际系统的稳定性与交                                  所导致的谐振失稳问题，提出了一种在内环输出与
直流系统主电路和控制系统多个因素相关。弱交流                                  调制环节之间的相角补偿控制方法，并利用波特图
                  [10-12]
电网主要呈现以下特征                  ：1）输电线路长导致                  实现了补偿参数选择范围的设计。然而，上述文献
线路等效阻抗大、抗扰动能力弱、线路容性效应强；                                 尽管在失稳机理和稳定性提升方面做了很多努力
2）同步发电机数目少致使转动惯量低，交流电压                                  工作，但是关于柔性直流换流站连接交流弱电网的
和频率支撑能力弱，功角稳定性较弱；3）有功功                                  外环控制器参数解析计算方法方面所做的研究工
率与无功功率之间呈现非线性强耦合关系。                                     作鲜有涉及。
    柔直换流站连接弱交流电网时，控制系统一般                                   针对上述问题，本文在建立详细模型的基础
采用交流电压控制以提升对弱交流电网的支撑能                                   上，分析了影响外环动态响应速度和系统稳定性的
力，其主电路模型分为两种，一种是不考虑 PCC                                 关键环节，推导了外环控制器参数的解析计算表达
点等效电容[9]，另外一种是考虑等效电容[13-14]。尽                           式，初步给出了参数选择的限制范围，并从幅值裕
管 MMC 型换流站无需在 PCC 点并联滤波器，但是                             度和相位裕度两个维度分析了相关环节参数如何
从弱交流电网所呈现出的特征来说，考虑 PCC 点等                               影响系统稳定性的机理。
效电容更符合实际工程情况。这是因为弱交流电网
具有长交流线路特征，在 PCC 点的等效电容不能被
                                                        1 主电路结构与控制系统架构
忽略；再加上高功率水平运行时，为了维持 PCC                                    柔直换流站接入弱交流电网的简化主电路如
点电压恒定，换流变压器和交流线路产生的感性无                                  图 1 所示。图中：Ug 和 Us 为等效电源和 PCC 点相
功功率需要有容性无功功率进行补偿，否则将会增                                  电压幅值；δ 为相位差；Rg 和 Lg 为交流电网等效阻
加 MMC 的容量和功率损耗，降低了经济性。不管                                感，Cpcc 为 PCC 点无功补偿和线路总等效电容；Rt
是否考虑 PCC 点等效电容以及何种控制模式，柔直                               和 Lt 为换流变压器等效电阻和漏感；Ig、Ic 和 Is 为
换流站连接弱交流电网均有发生失稳现象的风险，                                  交流系统、等效电容和换流站电流；Pg 和 Qg 是交
特别是连接极弱交流电网情况下[15]。                                     流电网注入 PCC 点的有功和无功功率；Qc 是等效
    针对柔直换流站连接弱交流电网存在的失稳                                 电容 Cpcc 注入 PCC 点的无功功率；Ps 和 Qs 是交流
                                   [16]      [17]
风险，相关文献采用状态空间法                        、动力学      、阻      电网注入换流变压器的有功和无功功率；udc 和 idc
     [18]                   [19]
抗法          和频率响应解析计算              等形式研究了系统
                                                                                Pg, Qg    Ps, Qs
                                                                                                                   idc
失稳情况下的机理及其关键影响因素，指出锁相环                                    Ug ∠ 0 R I       Lg                           Lt
                                                                  g  g           Us ∠ δ       Rt I s
(phase-locked loop，PLL)和内外环交互作用是诱发                                                                            MMC udc
                                                                         Qc I c
谐振失稳的主要因素。为了抑制换流站连接极弱交                                               等效电容 Cpcc

流电网时的谐振失稳以及提升功率输送能力，文                                              交流电网侧                               换流站侧

献[20]基于功率同步控制策略提出了多变量反馈控
                                                              图1     交流系统和柔直换流站简化主电路
制方法，将电源电压和 PCC 电压的相位差提升至                                  Fig. 1   Simplified main circuit of AC system and
71°。文献[21-22]采用虚拟同步电机控制策略，提                                              HVDC converter station
9684                                                      中      国    电       机   工     程     学    报                                             第 43 卷

为直流电压和直流电流。在常规控制方式下，基于                                                                      PLL 输出相位的 s 域线性化模型为
同步旋转坐标系下的柔直换流站控制系统架构如                                                                         Δθ pll ( s ) = Fpll ( s )[- sin δ 0 cos δ 0 ] · Δusdq   (3)
                                                                                                             ■———        —■————       ■
图 2 所示，该图考虑了 PLL 动态特性的影响。                                                                                               Gpll ( s )


                   isdq
                                                  idc            直                          其中 PLL 闭环传递函数为
                                                                 流
                                   换流站            udc
                                                                 侧                                          1     k U s + kipllU s0
           交流
           系统
                                                                                              Fpll ( s ) =     · 2 ppll s0                            (4)
                   usdq      udc
                                                       *,cs
                                                      ucirdq icirdq                                        U s0 s + kppllU s0 s + kipllU s0
                  PLL&     cs       阀控
                          usdq                e*,cs
                   dq                          vdq                                式中：kppll 和 kipll 为 PLL 控制器的比例和积分系数；
                    cs              *,cs                    环流
                   isdq            isdq
                           外环       cs     内环
                                                            抑制                    Us0 为 PCC 相电压幅值，可取额定电压 UsN。
                    R*             isdq
                                                         θ pll   0                          2）换流站主电路建模
                 图2       柔直换流站控制系统架构                                                       换流变压器只考虑等效电阻和漏感，换流器以
  Fig. 2     Control structure of HVDC converter station                          MMC 为例，其建模过程可参考文献[27-28]。选取
                                                                                  MMC 主电路 (main circuit) 状态变量为 xmc = [udc,
2 交流电网和柔直换流站建模
                                                                                  uc_dc0, uc_ac1d, uc_ac1q, uc_ac2d, uc_ac2q, idc, idc_line, isd, isq,
2.1       交流电网建模                                                                  icird, icirq]T；控制变量 1、2、3、4 分别为 PCC 电压
          将交流系统折算至换流变压器二次侧，同时将                                                    usdq = [usd, usq]T、MMC 交流输出电压 evdq = [evd, evq]T；
等效电源电压矢量方向定向为电气物理系统的同步                                                            环流抑制输出电压 ucirdq = [ucird, ucirq]T、对站直流电
旋转 dq 坐标系方向。在电气物理系统 dq 坐标系下，                                                      压 Es 和交流系统角频率 ω，即 umc4 = [Es,ω ]T；输出
选择电源电流 igd 和 igq、PCC 点电压 usd 和 usq 为交                                             变量 1 为交流侧电流，即 isdq = [isd, isq]T；输出变量
                                                                  T
流系统的状态变量，即 xac = [igd, igq, usd, usq] ；控制                                         2 为 MMC 环流，即 icirdq = [icird, icirq]T；在忽略系统
                                                                          T
                       即 isdq =[isd, isq] ，
变量 1 为换流器输出电流 isd 和 isq，                                                          频率和对站直流电压变化的情况下，主电路状态空
控制变量 2 为等效电源电压 ugd 和 ugq，即 ugdq = [ugd,                                           间表达式为
      T
ugq] ，该控制变量在电气物理系统 dq 坐标系下的                                                                       ■ Δxmc = Αmc · Δxmc + Bmc1 · Δusdq +
小扰动为零；输出变量为 usd 和 usq，即 usdq = [usd,                                                              ||       Bmc2 · Δevdq + Bmc3 · Δucirdq
                                                                                                   ■ Δi = C · Δx                                      (5)
usq]T；则交流系统的线性化状态空间模型为                                                                             | sdq      mc1       mc
                                                                                                     Δi
                                                                                                   |■ cirdq = C     · Δx
                 ■| Δxac = Aac · Δxac + Bac · Δisdq                                                             mc2      mc

                  ■                                                   (1)
                  |■ Δusdq = Cac · Δxac                                                     3）外环建模
                                                                                            外环(outer loop)采用定交流电压和定有功功率
式中“Δ”表示线性化符号；考虑篇幅，状态空间
                                                                                  控制，其中反馈量经二阶低通滤波器 (low pass
相关矩阵不再给出，以下类似。
                                                                                  filter，LPF) Glpfp 和 Glpfuac 后送至功率控制器 Gp =
2.2       换流站控制系统建模
                                                                                  kpp + kip /s 和交流电压控制器 Guac = kpuac + kiuac /s，其
          1）PLL 建模
                                                                                  中 kpp 和 kpuac 为比例系数，kip 和 kiuac 为积分系数。
          电气物理系统自身有一个 dq 坐标系，相关物
                                                                                  选择外环状态变量为 xol = [xpfill, xpfil2, xp, xuacfill, xuacfil2,
理量不进行标识，含有大写字母并融合下标“0”
                                                                                  xuac]T，其中 xp 和 xuac 分别为有功功率和交流电压控
的相关变量表示稳态量，以下不再赘述。PLL 具有                                                                              cs
                                                                                  制器的积分状态变量；控制变量 1 为 isdq ，控制变
跟踪 PCC 点电压矢量方向的功能，并为换流站 dq
                                                                                         cs
                                                                                  量 2 为 usdq ，控制变量 3 为 R* = [P*s, U*s]T；输出变量
坐标系控制系统提供基准相位 θ pll，采用 Park 变换
                                                                                              dq = [isd , isq ] ，可得外环状态
                                                                                  为内环电流参考值 is*,cs    *,cs *,cs T
后的相关电压和电流用上标“cs”进行标识，两者
之间的转换关系可参考文献[27]。PLL 采用经典的                                                        空间模型为
二阶模型，选取状态变量 xpll = [xpll1, θ pll]T，其中 xpll1                                           ■| Δxol = Αol ·Δxol + Bol1 ·Δiscsdq + Bol2 ·Δuscsdq + Bol3 ·ΔR*
                                                                                       ■ *,cs                                                         (6)
                                                                                       |■ Δisdq = Col ·Δxol + Dol3 ·ΔR
                                                                                                                         *
为 PLL 控制器积分状态变量；控制变量 usdq；输出
变量 θ pll，可得 PLL 的状态空间模型为                                                                    4）内环建模
                ■| Δxpll = Αpll · Δxpll + Bpll · Δusdq                                      内环采用常规的控制方式，其中交流电压经二
                 ■                                                    (2)
                 |■ Δθ pll = Cpll · Δxpll                                         阶 LPF 前馈至内环控制方程，电流内环控制器为
第 24 期                                    李云丰等：连接弱交流电网的柔性直流换流站外环控制器参数解析计算及其限制因素分析                                                                                                9685

Gi = kpi + kii /s，kpi 和 kii 为比例积分系数。选择状态                                                                                   其中主电路和控制系统初始参数见表 1、2。
                                                                                                               T
变量 xol = [xusdffw1, xusdffw2, xisd, xusqffw1, xusqffw2, xisq] ，其                                                                              表1    系统主电路参数
中下标“ffw”表示前馈环节的状态变量，xisd 和 xisq                                                                                                     Table 1 Main circuit parameters of system
                                                                                                              *,cs
为电流控制器积分状态变量；控制变量 1 为 i                                                                                       sdq    ；               参数            数值           参数            数值
                                                                                                                                  交流电压/kV          525      额定功率/MW           1250
控制变量 2 为 iscsdq ；控制变量 3 为 uscsdq ；输出变量为
                                                                                                                                  直流电压/kV          840      子模块电容/mF            11
ev*,cs
   dq ，可得内环的状态空间模型为                                                                                                              桥臂子模块数/个        500/540      桥臂阻感         0.1Ω/140mH
                                                                                                                                 换流变阻抗/pu          0.14      换流变变比           525/435
|■ Δxcl = Αcl ·Δxcl + Bcl1 ·Δisdq + Bcl2 ·Δisdq + Bcl3 ·Δusdq
                               *,cs         cs            cs

 ■ *,cs                                                       (7)                                                           电网等效电感 Lg/mH           160      Cpcc 补偿容量/pu      0.15
 |■ Δevdq = Ccl ·Δxcl + Dcl1 ·Δisdq + Dcl2 ·Δisdq
                                 *,cs          cs

                                                                                                                                        表2      MMC 控制器初始主要参数
                            5）环流抑制建模                                                                                         Table 2 Main initial controllers’ parameters of MMC
                            选取状态变量 x cir = [x icird , x icirq ] T ，控制变量                                                              参数            数值             参数             数值
 cs           *,cs
icirdq ，输出变量 ucirdq ，则环流抑制的状态空间模                                                                                             交流电压控制器 kpuac          0.01     交流电压控制器 kiuac           0.5

型为                                                                                                                                有功控制器 kpp        1×10-6      有功控制器 kip         5×10-5
                                                                                                                             电流内环控制器 kpi           137.5     电流内环控制器 kii         6875
                                   ■ Δxcir = Αcir · Δxcir + Bcir · Δicir
                                                                     cs
                                   |         ■                          dq                                        