                                                                  Electric Power Systems Research 223 (2023) 109570


                                                                       Contents lists available at ScienceDirect


                                                            Electric Power Systems Research
                                                               journal homepage: www.elsevier.com/locate/epsr




Assessment of the transmission line theory in the modeling of
multiconductor underground cable systems for transient analysis using a
full-wave FDTD method
Naiara Duarte a, *, Alberto De Conti b, Rafael Alipio a, 1, Farhad Rachidi a
a
    Electromagnetic Compatibility Laboratory, Swiss Federal Institute of Technology in Lausanne (EPFL), 1015, Switzerland
b
    Department of Electrical Engineering, Universidade Federal de Minas Gerais (UFMG), 31270-901, Brazil




A R T I C L E I N F O                                         A B S T R A C T

Keywords:                                                     In this paper, a rigorous and independent validation of two different approaches for calculating the ground-
Electromagnetic transients                                    return impedance and admittance of multiconductor underground cable systems using the transmission line
Ground-return admittance                                      theory is carried out. Furthermore, analyses are performed to evaluate the accuracy of a closed-form approxi­
Ground-return impedance
                                                              mation for the calculation of the ground-return admittance of underground cable systems. The validations are
Transmission line theory
Underground cable systems
                                                              based on the full-wave finite-difference time-domain (FDTD) method and consider the calculation of transients
                                                              on flat and trefoil underground cable arrangements for different excitation types. Short cable lengths of 50 m and
                                                              100 m and soil resistivities of up to 1000 Ωm are considered. The results demonstrate the validity of the
                                                              transmission line theory for the calculation of fast transients (with risetimes as low as 0.2 µs) on underground
                                                              cables provided the ground-return parameters are rigorously determined, with the advantage of presenting much
                                                              greater efficiency and easiness to implement in electromagnetic transient simulators compared to the full-wave
                                                              FDTD method. Lastly, it is shown that the ground-return admittance approximation, despite its simplicity, leads
                                                              to results comparable to those obtained through more complete formulations for the calculation of transients in
                                                              underground cables, but more efficiently and without significant loss of accuracy.




1. Introduction                                                                                    return parameters of underground cables [5,9–13]. Recent contribu­
                                                                                                   tions include the formulations of Papadopoulos et al. [5] and Xue et al.
    THERE has been a renewed interest in the search for more accurate                              [13], which were derived based on a quasi-TEM approximation of the
models for the simulation of electromagnetic transients in underground                             modal equation resulting from the application of the Hertz potentials to
cables using the transmission line theory, including a more rigorous                               solve the problem of a buried dielectric-coated wire. The overall con­
calculation of the ground-return parameters [1]. It has been shown, for                            sistency of these formulations has been confirmed via comparisons with
example, that neglecting the ground-return admittance leads to inac­                               existing expressions [1,5,13,14] or frequency-domain studies taking as
curate results in the simulation of high-frequency transients, especially                          reference full-wave electromagnetic models [15,16]. However, their
for high-resistivity soils [1–5]. However, most electromagnetic transient                          validity for the simulation of transients on multiconductor underground
(EMT)-type simulators still neglect this parameter in the calculation of                           cable systems has not been fully demonstrated.
the per-unit-length cable parameters [6]. This may compromise the                                      A first attempt to provide a rigorous and independent validation of
accuracy of insulation coordination studies, especially in case of short                           the expressions proposed by Papadopoulos et al. [5] and Xue et al. [13]
cable sections used in grid-connected renewable energy sources and                                 for the calculation of transients in underground cables was carried out
hybrid overhead/underground line systems [7,8], which present natural                              by the authors in [17] using the full-wave finite-difference time-domain
frequencies reaching hundreds of kHz and beyond.                                                   (FDTD) method. Nevertheless, only the case of a single underground
    Different approaches have been proposed to calculate the ground-                               cable was considered. Here, the analysis presented in [17] is extended to



  * Corresponding author.
    E-mail addresses: naiara.duarte@epfl.ch (N. Duarte), conti@cpdee.ufmg.br (A. De Conti), rafael.alipio@cefetmg.br (R. Alipio), farhad.rachidi@epfl.ch
(F. Rachidi).
  1
    on leave from the Federal Center of Technological Education of Minas Gerais

https://doi.org/10.1016/j.epsr.2023.109570
Received 13 December 2022; Received in revised form 14 February 2023; Accepted 21 June 2023
Available online 1 July 2023
0378-7796/© 2023 Published by Elsevier B.V.
N. Duarte et al.                                                                                                        Electric Power Systems Research 223 (2023) 109570




                                                                                      Fig. 4. Voltage waveforms calculated at the receiving ends of phases A (left)
                                                                                      and C (right) considering a cable length of 100 m, soil resistivities (a) 200 Ωm
                                                                                      and (b) 1000 Ωm and longitudinal excitation for a horizontal configuration.



           Fig. 1. Cable system configurations: (a) flat and (b) trefoil.




                   Fig. 2. (a) Longitudinal and (b) lateral excitations.




                                                                                      Fig. 5. Voltage waveforms calculated at the receiving ends of phases A (left)
                                                                                      and C (right) considering a cable length of 50 m, soil resistivities (a) 200 Ωm
                                                                                      and (b) 1000 Ωm and longitudinal excitation for a trefoil configuration.




Fig. 3. Voltage waveforms calculated at the receiving ends of phases A (left)
and C (right) considering a cable length of 50 m, soil resistivities (a) 200 Ωm
and (b) 1000 Ωm and longitudinal excitation for a horizontal configuration.


verify the accuracy of both equations for the calculation of electro­
magnetic transients in a three-phase underground cable system using the
transmission line theory. In order to complement the analyses involving               Fig. 6. Voltage waveforms calculated at the receiving ends of phases A (left)
the transmission line theory, an assessment of the validity of the                    and C (right) considering a cable length of 100 m, soil resistivities (a) 200 Ωm
approach proposed in [14] for calculating the ground-return admittance                and (b) 1000 Ωm and longitudinal excitation for a trefoil configuration.
of underground cable systems is performed as an alternative to simplify
the calculation of the per-unit-length cable parameters without loss of               underground cable models available in EMT-type simulators.
accuracy. Once again, a full-wave FDTD model is taken as reference to                    This paper is organized as follows. Section 2 presents the three-phase
provide a rigorous framework for the model validation. This analysis is               cable configurations considered in the analysis and introduces the
of paramount importance not only for providing an independent vali­                   simulated cases. The per-unit-length cable parameter calculation is
dation of both expressions, but for confirming the need of a complete                 presented in Section 3. The solution methods based on the full-wave
change of paradigm in the calculation of ground-return parameters of                  FDTD method and the transmission line theory are described in brief


                                                                                  2
N. Duarte et al.                                                                                                         Electric Power Systems Research 223 (2023) 109570




Fig. 7. Voltage waveforms calculated at the receiving ends of phases A (left)          Fig. 10. Voltage waveforms calculated at the receiving ends of phases A (left)
and C (right) considering cable a length of 50 m, soil resistivities (a) 200 Ωm        and C (right) considering a cable length of 100 m, soil resistivities (a) 200 Ωm
and (b) 1000 Ωm and lateral excitation for a horizontal configuration.                 and (b) 1000 Ωm and lateral excitation for a trefoil configuration.


                                                                                       in Section 4. Results and analysis are presented in Section 5, followed by
                                                                                       conclusions in Section 6.

                                                                                       2. Simulated cases

                                                                                           To investigate the validity of the expressions of Papadopoulos et al.
                                                                                       [5] and Xue et al. [13] for the calculation of ground-return admittance in
                                                                                       the simulation of transients on multiconductor underground cable sys­
                                                                                       tems using transmission line theory, and to check the accuracy of the
                                                                                       simplified expression proposed by Duarte et al. [14], the flat and trefoil
                                                                                       configurations shown in Fig. 1 are considered [18]. To single out the
                                                                                       influence of the ground-return parameters on the resulting transient
                                                                                       waveforms, each cable was reduced to a solid core surrounded by a
                                                                                       dielectric layer for simplicity. The extension of the results to more
                                                                                       realistic internal cable structures is straightforward and can be per­
                                                                                       formed with the formulation proposed in [19].
Fig. 8. Voltage waveforms calculated at the receiving ends of phases A (left)              Each cable core has a radius a = 2.3 cm and a resistivity ρc = 1.7 ×
and C (right) considering cable a length of 100 m, soil resistivities (a) 200 Ωm       10− 8 Ωm; the insulating layer has an external radius b = 10 cm and a
and (b) 1000 Ωm and lateral excitation for a horizontal configuration.                 dielectric constant , where εrin = 3.5 is the relative permittivity of the
                                                                                       insulation and ε0 = 8.85 × 10− 12 F/m is the vacuum permittivity; the
                                                                                       burial depth is h = 1 m; the separation between adjacent cables is xij =
                                                                                       30 cm, and the total cable length l is varied from 50 m to 100 m to
                                                                                       investigate short sections often found in renewable energy parks [20].
                                                                                       The soil has a conductivity σ1 , a permittivity ε1 = εr1 ε0 , and a perme­
                                                                                       ability μ1 , where εr1 = 10 and μ1 = μ0 = 4π × 10− 7H/m. The air con­
                                                                                       ductivity is σ 0 = 0.
                                                                                           Two different types of excitations were considered, namely a longi­
                                                                                       tudinal excitation with an ideal voltage source placed at the midpoint of
                                                                                       the cable (x = l /2), as shown in Fig. 2(a), and a lateral excitation with
                                                                                       an ideal voltage source positioned at the sending end of the cable (x =
                                                                                        0), as shown in Fig. 2(b). The longitudinal excitation was previously
                                                                                       used in [17], following the scenario simulated by Theethayi et al. in [4].
                                                                                       It can represent, for example, the coupling of an external electromag­
                                                                                       netic field with the cable [3]. The lateral excitation can represent the
                                                                                       effect of a switching or lightning transient overvoltage.

                                                                                       3. Per-unit-length cable parameter calculation
Fig. 9. Voltage waveforms calculated at the receiving ends of phases A (left)
and C (right) considering a cable length of 50 m, soil resistivities (a) 200 Ωm
and (b) 1000 Ωm and lateral excitation for a trefoil configuration.                       For simulating the three-phase cable systems shown in Fig. 1 using
                                                                                       the transmission line theory, the per-unit-length impedance Z and
                                                                                       admittance Y matrices are calculated using (1) and (2), respectively,




                                                                                   3
N. Duarte et al.                                                                                                            Electric Power Systems Research 223 (2023) 109570


Z = Zi + Ze + Zg                                                          (1)        vacuum permittivity, and vacuum permeability, and to the soil in the
                                                                                     lower half-space. The working volume is surrounded by an absorbing
Y = jωP− 1                                                                (2)        boundary modeled with perfectly matched convolutional layers [24]. To
                                                                                     reduce the computational burden, non-uniform cells are considered as in
where                                                                                [17]. To simulate cable lengths of 50 m and 100 m, the working volumes
                                                                                     are of 200 m x 380 m x 160 m and 400 m x 380 m x 160 m, respectively.
P = Pe + Pg                                                               (3)
                                                                                     The cable voltages are obtained by integrating the electric field along a
     Matrix Z in (1) is the sum of the internal impedance Zi , the external          linear path in the y direction from a point 188 m below the ground,
impedance Ze = jωL, and the ground-return impedance Zg [4]. The el­                  where the electromagnetic fields are negligible in the investigated
ements of the diagonal matrix Zi are given by [21]                                   conditions, to the wire surface. The FDTD code was developed by the
         √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅ ( √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅ )                                     authors and implemented in MATLAB. It was validated in [17] for both
      ρ jωμ0 /ρc I0 jωμ0 /ρc a                                                       bare and insulated underground conductors.
Ziii = c                     ( √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅ )                      (4)
           2π a           I1    jωμ0 /ρc a

where I0 and are modified Bessel functions of the first kind. The elements           4.2. Transmission line theory solution
of Ze , which is also diagonal, are given by [21]
           ( )                                                                          To simulate the cases shown in Fig. 2 using the transmission line
       μ    b                                                                        theory, a technique based on the nodal admittance matrix Y is used. The
Lii = 0 ln                                                             (5)
       2π   a                                                                        nodal admittance matrix is determined by [21]
     Finally, the elements of Zg are calculated with the expressions of                   [
                                                                                            Y11 Y12
                                                                                                     ]
Papadopoulos et al. [5], Xue et al. [13] or with Sunde’s equation [22].               Y=                                                                  (9)
     In (2) and (3), P is the potential coefficients matrix. It corresponds to              Y21 Y22
the sum of the external diagonal matrix Pe , whose elements are given by
[4]                                                                                  where      Y 11 =       Y 22 =   Y c (1 +    A2 )(1 − A2 )− 1 ,
                                   