                                                             Electric Power Systems Research 195 (2021) 107153


                                                                  Contents lists available at ScienceDirect


                                                       Electric Power Systems Research
                                                          journal homepage: www.elsevier.com/locate/epsr




Determination of the saturation curve of power transformers by processing
transient measurements
Toussaint Canal *, François-Xavier Zgainski, Vincent-Louis Renouard
EDF-DTG (General Technical Department), chemin de l’étang, 38950 St-Martin-Le-Vinoux, France




A R T I C L E I N F O                                    A B S T R A C T

Keywords:                                                The sudden energization of large power transformers may lead to the saturation of the magnetic core and induce
Transformer re-energization                              resonant overvoltage on weak networks due to low frequency high module inrush currents. The magnetization
Saturated inductance                                     curve of the transformer and the value of its air-core inductance play a key role in the constraints that can be
Switching field tests
                                                         applied to the equipment due to the switching. The method set out in that document allows to identify the
                                                         saturation curve of three-phase power transformers from measurements recorded during switching transients.




1. Introduction                                                                                 modeling and simulations performed with finite element electromag­
                                                                                                netic 3D software.
    To ensure Nuclear Safety, several voltage recovery schemes are                                 The method set out in that document allows to identify the saturation
defined to supply power to a nuclear power-plant facing a total loss of its                     curve and the saturated inductance of three-phase large power trans­
electrical sources. They consist in re-energizing the auxiliary trans­                          formers from several switching transients records. The simple resulting
formers of the power-plant as fast and as safe as possible in order to                          transformers model presents many interests to simulate low frequency
supply its safety systems thanks to overhead HV lines of several hun­                           transients (< 1 kHz).
dreds of kilometers and an islanded power plant available in the near
area of the plant out of power (Fig. 1). Risk analysis studies (based on                        2. Transformer model used in voltage recovery studies and its
EMT simulations) and field tests allow to prove the feasibility and the                         limitations
robustness of these recovery schemes [1, 2].
    The sudden energization of power transformers may lead to the                                   In this section, we try to present the well-known model of trans­
saturation of the magnetic core and induce RMS-voltage drops and                                former that is used in voltage recovery studies [1]. The method used to
resonant overvoltages due to low frequency high inrush currents [3].                            identify its main parameters is also detailed. This section is mainly a
These high overvoltages and inrush currents may damage the involved                             presentation of the scientific literature and a reminder of the modeling
equipment by causing the failure of the protective systems (surge ar­                           of transformers for switching studies.
resters) [4], dielectric degradations [5] and large deformations due to                             There are complex transformer models available to simulate trans­
electrodynamic forces on windings [6]. In the end, these phenomena can                          former switching transients [9]. The model of the three-phase shell
lead to the failure of the recovery process.                                                    transformer used here is built from three single phase models whose
    The magnetization curve of the transformer and the value of its air-                        terminals are connected according to the coupling of the transformer.
core inductance play a key role in the stresses and constraints that can be                     The following figure shows the example of an Ynd11 three-phase
applied to the equipment. As an example, a 10% overestimation of the                            transformer (Fig. 2).
saturated inductance, computed from the air-core inductance, can lead                               The single phase model used is the traditional “T”-equivalent model
to underestimate voltages constraints during the transformer energiza­                          (Kapp’s model) that is commonly used for low frequency transient
tion by a factor of 30% [7]. An analytical approach was therefore                               studies (below 1 kHz) (Fig. 3).
developed in [8] to determine the air-core reactance of transformers                                This section summarizes how this model is classically established
with precision, without having to engage heavy computations based on                            (Part A) and how the proposed method to identify the saturation curve


 Paper submitted to the International Conference on Power Systems Transients (IPST2021) in Belo Horizonte, Brazil June 06–10, 2021.
 * Corresponding author.
   E-mail addresses: toussaint.canal@edf.fr (T. Canal), francois.zgainski@edf.fr (F.-X. Zgainski), vincent-louis.renouard@edf.fr (V.-L. Renouard).

https://doi.org/10.1016/j.epsr.2021.107153
Received 10 November 2020; Received in revised form 27 January 2021; Accepted 8 March 2021
Available online 16 March 2021
0378-7796/© 2021 Elsevier B.V. All rights reserved.
T. Canal et al.                                                                                                    Electric Power Systems Research 195 (2021) 107153


                                                                                          sinusoidal voltage applied at the LV side, the peak value of the
                                                                                          magnetizing current at the corresponding flux is adjusted in the
                                                                                          model in order to reproduce the RMS values of the no-load cur­
                                                                                          rent measured in the physical test.
Fig. 1. Network configuration to re-energize the auxiliary transformer of a
nuclear power-plant.                                                                  The model provides a relatively good estimation of the knee satu­
                                                                                  ration curve (flux as a function of the magnetizing current) of the power
                                                                                  transformer in the linear and possibly the low-saturated area of the
                                                                                  curve.
                                                                                      The slope of the saturation curve under highly saturated conditions
                                                                                  (Lsat) is deduced from the value of the air-core inductance provided by
                                                                                  the manufacturer. In most cases, this value is calculated by approximate
                                                                                  formulae using a global geometry of the transformer’s coil or winding
                                                                                  with a 10 to 20% accuracy [8]. As the core is connected to the star point,
                                                                                  the saturated inductance is calculated by removing only the fraction of
                                                                                  the leakage inductance placed on the HV (primary) side of the trans­
                                                                                  former (LHV), to the air-core inductance calculated for the HV winding
                                                                                  (Lair-core,HV) as in the following Eq. (1).
                                                                                  Lsat = Lair− core,HV − LHV                                                    (1)
      Fig. 2. Ynd11 three-phase model built from 3 single phase models.              The following figure shows an example of the shape of the saturation
                                                                                  curve that can be obtained with this method (no-load tests points are
                                                                                  marked in orange) (Fig. 4).


                                                                                  2.2. Limitations of this model

                                                                                      In this model, significant uncertainties remain on the value of the
                                                                                  final linear slope of the saturation curve, the value of the saturation flux
                                                                                  and the non-linear behavior in the “bend zone” between the last point of
                                                                                  the no-load test and the point of complete saturation. These un­
                                                                                  certainties can lead to significant deviations on the estimation of the
                  Fig. 3. Traditional “T” equivalent model.
                                                                                  inrush currents and the harmonic overvoltage. The method set out in
                                                                                  Section III, aims to identify more precisely the saturation curve on the
can improve its representativeness despite its limitations (Part B).              basis of measurements recorded during the transformer on site switching
                                                                                  tests.
2.1. Parameters calculation of the single phase unit                                  Like any other model, the model used in this method has several
                                                                                  limitations, the main ones are the two following ones:
   The model parameters can be determined by applying the methods
identified in the guide [10].                                                        19- It does not represent neither the magnetic linkage between the
   Leakage impedances and winding resistances are calculated from                        three phases nor the asymmetry of core for a three-phase
standard short-circuit tests:                                                            transformer
                                                                                     19- The frequency dependence of the losses in the copper windings
   19- The total AC winding resistance is calculated from the active                     and in the magnetic circuit are only correct at the frequency of
       power measured during the short-circuit test. This resistance is                  the short-circuit tests (50 Hz). The high frequency losses and the
       split on the HV and the LV winding (R1 and R2 respectively in                     skin effect in the copper of the coils are not taken into account.
       Fig. 3) according to the DC winding resistances distribution.                     Therefore, this model is supposed to be conservative because the
   19- The leakage inductance measured during the short-circuit test is                  losses are underestimated.
       artificially split between primary and secondary winding (L1 and
       L2 respectively in Fig. 3). In this model, we assume arbitrarily a            Despite these limitations, a precise estimation of the saturation
       50% splitting factor, even if the leakage inductance between the           curve, input in this model, will allow to reproduce the higher inrush
       HV winding and the core can be larger than the one between the             current of the three phases fairly well. Thus, the peak of the overvoltages
       LV winding and the core 0.                                                 that can occur during the energization, will be sufficiently precisely

    The saturation curve which represents the nonlinear behavior of the
core, is a critical parameter to reproduce energization transients. Satu­
ration and core losses are modelled by adding at the HV side a linear
resistance in parallel with a non-linear magnetizing inductance [11].
These parameters are determined from the standard no-load test:

   19- The value of the resistance can be calculated from the core losses
       at rated voltage.
   19- The magnetizing inductance is calculated in an iterative way, by
       using the no-load RMS currents measured at different excitation
       voltages, often limited to 90 and 120% of the rated voltage. The
       no-load test is reproduced on the EMTP software: for each level of         Fig. 4. Saturation curve of a 96 MVA power transformer (ratio 410/6.8 kV).

                                                                              2
T. Canal et al.                                                                                                    Electric Power Systems Research 195 (2021) 107153


estimated to identify the risks that are taken. However, it will remain
difficult with this model to reproduce correctly the behavior of all the
phases and the damping of the inrush currents (which will be more
significant in the real observations of the on-site tests).

3. Identification of the saturation curve of a power transformer
based on switching tests measurements

    Field tests are performed periodically on the same model of trans­
former on multiple sites in order to validate the feasibility and the
robustness of each recovery scheme. During these tests, depending on
                                                                                                   Fig. 6. HV side of the single phase model.
the initial conditions (residual flux and closing times of the circuit
breaker) the power transformer which is energized, can often be forced
into saturation with large magnetizing currents that can reach several
times the rated value.

3.1. Switching transient measurements

    The measurement of the transient 3 phase voltages and currents
recorded during this switching operation can help us to estimate the
saturation curve of the transformer. The following figure shows the
location of the measuring points (voltages V and currents I) and the
sampling rate chosen for the data acquisition during the tests (Fig. 5)
[1].
    The voltages on the EHV side of the transformer are measured by on
site voltage transformers generally located upstream of the switching
device. The currents are measured with on-site current transformers
dedicated to protection circuits which are preferred to the current                       Fig. 7. Three-phase Ynd11 transformer in no-load conditions.
transformers that are dedicated to measurements in order to ensure a
low saturation of the sensor during the first periods after the switching.
The voltages and the currents of each phase are recorded with a 5 kHz
sampling rate.

3.2. Determination of the magnetizing current

    To obtain the saturation curve of the transformer, it is necessary to
deduce from the phase current measurements (J), the values over time of
the magnetizing current (Imag) (Fig. 6).
    For three-phase Ynd11 transformer in no-load conditions (Fig. 7), the
LV-side imposes the same delta current (Idelta) in the three phases. As the
current flowing through the Rmag resistance is negligible, the magne­
tizing current of each phase (i = 1, 2 or 3) can be given by the following
formula (2):
Imag,i = Ji − Idelta                                                    (2)

    The determination of the delta current is based on the following
observation: in practice, we observe that, at any time, there is always at        Fig. 8. Example of phase currents measured after the switching of a trans­
least one of the three phases which is not saturated. The unsaturated             former and the delta current calculation.
phase has a very weak magnetizing current which is negligible in
comparison to the other currents. So, for this particular phase, we can           that none of the three phases is saturated. Thus the Idelta current is equal
approximate that the delta current is equal to the phase current J. Thus,         to the three phase currents J1, J2 and J3.
at any moment, the delta current is equal to one of the phase current.                In part 2, one of the currents (J2) becomes different from the others.
    The following figure (Fig. 8) shows the temporal pattern of phase             That means the phase 2 has just saturated, the Idelta current is equal to
currents which clearly highlights different behaviours over time.                 the currents of phase J1 and J3. We find a similar situation in part 4
    In Part 1, the three line currents are equal. Therefore, we can deduce        where the phase 1 is saturated.
                                                                                      In part 3, none of the currents are equal. That means, there are two
                                                                                  saturated phases. The unsaturated phase through which the Idelta current
                                                                                  flows, is the one that is not saturated in either part 2 or part 4, i.e. phase
                                                                                  3. Thus the current delta is equal to J3. In part 5, by the same reasoning,
                                                                                  the current delta is equal to J2.
                                                                                      The delta current can therefore be easily estimated by an algorithm
                                                                                  that takes into account these notable properties (3).



             Fig. 5. Location of the measurements during field tests.

                                                                              3
T. Canal et al.                                                                                                       Electric Power Systems Research 195 (2021) 107153


∀t , if ∃ k ∕ = i so that Jk (t) = Ji (t) then Idelta (t) = Jk (t)
On the contrary, if ∃t1 and t2 so that, for t1 < t < t2 ,
J1 (t) ∕
       = J2 (t) ∕
                = J3 (t),                                                 (3)
then Idelta (t) = Jk (t)
with k so that Jk (t1 ) = Idelta (t1 ) and Jk (t2 ) = Idelta (t2 )
    Then, the magnetizing currents in each phase can be deduced from
the delta current by using (2) (Fig. 9).
    We have checked the correct operation of this