                                                           Electrical Power and Energy Systems 148 (2023) 108967


                                                                  Contents lists available at ScienceDirect


                           International Journal of Electrical Power and Energy Systems
                                                          journal homepage: www.elsevier.com/locate/ijepes




Lightning transient response of bifurcation structure pylon and its empirical
expression with high accuracy
Kai Yin a, Mohammad Ghomi a, Hanchi Zhang a, Claus Leth Bak a, Filipe Faria da Silva a,
Qian Wang a, b, *
a
    Department of Energy, Aalborg University, Aalborg 9220, Denmark
b
    School of Automation, Wuhan University of Technology, Wuhan 430070, China




A R T I C L E I N F O                                    A B S T R A C T

Keywords:                                                This paper studies the transient responses to a lightning surge terminating on towers with a bifurcation structure
Composite pylon                                          and presents new empirical formulas for estimating the respective lightning performance. The multi-stage seg­
Lightning protection                                     mentation is adopted for down-lead modeling, and mutual coupling and parasitic capacitance are considered. By
Bifurcation structure
                                                         discussing the influence degree of these factors, we propose a simplified down-lead system for formula expres­
Backflashover rate
                                                         sion. These formulas are derived from the lattice diagram method, and the original lattice diagram method
Lattice diagram method
                                                         recommended by CIGRE is also compared. Taking the simulation results as standard, the results derived from the
                                                         proposed method show a good match with the simulation values, due to the consideration of the down-lead
                                                         bifurcation configuration. The critical current (Ic) at the full range of front time is obtained, and the errors for
                                                         the Y-shaped pylon by the new method are much less than that of the CIGRE method when the lightning front
                                                         time is in the 97.5 % confidence interval. Finally, the Monte Carlo method is employed to verify the superiority of
                                                         the new empirical formulas.
                                                            © 2017 Elsevier Inc. All rights reserved.




1. Introduction                                                                            probability of being struck by lightning [8]. Therefore, these novel kinds
                                                                                           of transmission pylons are promising candidates for the next generation
    The European Network of Transmission System Operators for Elec­                        of towers [4,9]. Up to now, some tower prototypes are under trial stage
tricity (ENTSO-E) [1] reported an increasing demand for energy and                         and construction. For example, the ‘T’ shaped pylon has been built at the
cross-border transmission combined with multiple ways will be imple­                       UK National Grid’s training academy at Eakring, Nottinghamshire [6].
mented to meet electricity demand and delivery to climate treaty [2].                          Of particular concern is that the novel pylons are different from the
For the cross-border transmission line to be built, projects place more                    traditional towers in many aspects. Firstly, regarding the lightning
and more emphasis on the environmental impact, not merely on elec­                         transient model of towers, this kind of novel pylons possesses the
trical performance, as well as costs, which has given birth to various                     bifurcation configuration, and the electromagnetic coupling effect be­
forms of alternative towers to traditional lattice towers. Fig. 1 shows                    tween two cross-arms should be taken into consideration. Secondly, for
several typically novel towers for electricity transmission [3,6]. One of                  compact composite towers such as Fig. 1 (a) and (c), when the down-
those towers’ distinguishing features is that the unibody cross-arms form                  lead going through cross-arms as the ground method [10], the relative
a bifurcation configuration to support and carry three-phase conductors                    spatial position of down-lead and phase conductors is very close,
replacing the suspended insulators in traditional towers [2]. This design                  enlarging the stray capacitance among the conductors [11]. Thirdly,
makes pylons have a more compact pattern and smaller footprints,                           pylons with a Y-shape have inclined cross-arms and down-leads, and
which means less right-of-way [7]. Furthermore, the components of the                      there is no existing model to express its surge impedance. Meanwhile,
tower are easy to assemble and transport, and the construction period                      the down-leads are mainly wrapped by fiber-reinforced polymer (FRP),
and cost are greatly reduced [7]. From the perspective of lightning                        and silicon rubber, which further increases the complexity of the
protection, lower height and narrow width of towers will decrease the                      expression of the surge impedance.



    * Corresponding author.
      E-mail address: qiw@whut.edu.cn (Q. Wang).

https://doi.org/10.1016/j.ijepes.2023.108967
Received 4 June 2022; Received in revised form 15 September 2022; Accepted 9 January 2023
Available online 21 January 2023
0142-0615/© 2023 Elsevier Ltd. All rights reserved.
K. Yin et al.                                                                                International Journal of Electrical Power and Energy Systems 148 (2023) 108967


                                                                                    Table 1
                                                                                    Parameters of Y composite pylon.
                                                                                     Parameter                                                                  Y pylon

                                                                                     Tower height ht [m]                                                        22.5
                                                                                     Upper conductor (AiN) height [m]                                           21.1
                                                                                     Middle conductor (BiN) height [m]                                          19.3
                                                                                     Lower conductor (CiN) height [m]                                           17.5
                                                                                     Shielding distance [m]                                                     20.78
                                                                                     Tower base radius [m]                                                      1.5
                                                                                     Radius of conductors and wires r [m]                                       0.0175
                                                                                     Distances between shield wire to conductor [m]                             2.8
                                                                                     Distances between conductors [m]                                           3.6
                                                                                     Span length [m]                                                            250




Fig. 1. (a) The ‘Y’ shaped pylon proposed by the European Composite Pylon
project [3]. (b) Finland tower [4]. (c) Y-Pylon proposed by Knight Architects
with Roughan & O’Donavon, and ESB International in association with MEGA
[5]. (d) Prototypes of ‘T’ pylon [6].


    At the same time, the new design of pylon structure along with using
of composite materials means that empirical formulas commonly used                  Fig. 2. (a) The parameters of the Y-shaped composite pylon. (b) The schematic
                                                                                    of the composite cross-arm divided by multiple segments and the rotated
for assessment of the lightning performance of transmission towers need
                                                                                    equivalent models. Where GiN, AiN, BiN, and CiN are the shield wires, upper,
to be modified. In high voltage engineering, empirical expressions play
                                                                                    middle, and lower phase conductors (i = 1, 2).
important roles in screening, precheck some solutions, and verifying
behavior in some special terrain [12]. The lightning transient response
can be obtained by simple calculation without the resort to the simu­               1.75 cm going through the inside of cross-arms are connected with the
lation software [13,14], and the cumbersome modeling process is saved.              steel mast. A metal cylinder is mounted at the bottom of the mast as the
Thus, it is necessary to improve and propose new empirical formulas                 ground electrode to conduct the lightning current. Table 1 shows the
with acceptable errors, which can do a fast estimation for these novel              structure parameters of the composite tower, and the actual tower with
pylons.                                                                             dimensions is illustrated in Fig. 2(a).
    In this paper, taking the Y-shaped tower in Fig. 1 (a) as the research
object, we proposed the multistage segmentation method to express the               2.1.2. Surge calculation of down-lead
                                                                                        To estimate the lightning performance of the towers, an equivalent
surge impedance of the down-leads. The electromagnetic transient
(EMT) model in PSCAD/EMTDC has been built considering the coupling                  circuit should be developed for all metal parts. For the Y-shaped pylon,
                                                                                    because the down-lead inside the cross-arm has a tilting characteristic
effect between the separated down-leads, as well as the stray capaci­
tance among the down-lead and phase conductors. Meanwhile, through                  and composite housing, none of the available equations can be used for
                                                                                    calculating the surge impedance at present. It is known that the surge
the simplification of the grounding system, the surge traveling process
with lightning striking is investigated based on the lattice diagram                impedance can be equal to the square root of inductance/capacitance for
                                                                                    high frequency [16]. We can obtain the inductance and the capacitance
method, and the derivation process for the new empirical method based
on the traditional lattice diagram method is demonstrated. Furthermore,             of the down-lead by integral calculation. The derivation process of
                                                                                    inductance (L) and capacitance (C) inside the cross-arm is in Appendix
a contrastive study on the accuracy of the new and traditional methods is
performed with different lengths of electrode rods buried in a frequency-           A, and the correctness of the formulas is also confirmed by the Finite
                                                                                    Element Method (FEM) simulation [17]. However, the integral form of
dependence soil model. The results show that the improved empirical
formulas have higher precision in the prediction of the lightning per­              expression is too complex for engineering practice, and the inclination of
                                                                                    the down-lead is inconvenient to enable mutual coupling in EMT soft­
formance of the composite tower.
                                                                                    ware. Thus, inspired by the multistory method, we simplify the down-
                                                                                    lead and divide it into multi-parts. In theory, the more segments, the
2. Tower and ground modeling
                                                                                    more accurate the equivalent. However, excessive segmentation means
                                                                                    an extremely short time step and complicates the modeling process.
2.1. Tower modeling
                                                                                    Thus, a unibody cross-arm is divided into 12 pieces with each piece of 1
                                                                                    m. We assumed that each part of the piece rotates to a horizontal state
2.1.1. Y-shaped pylon structure
   The composite pylon adopts two uni-body composite cross-arms and                 with the geometric center as the rotation axis (Fig. 2(b)). The length of
                                                                                    the simplified segment is the projection of the real length on the hori­
forms a symmetrical ‘Y’ pattern. The cross-arm is made of FRP to
function as an insulator and each cross-arm supports three two-bundle               zontal level. The further simplified formulas are shown as follows:
                                                                                               (                              )
conductors. The shielding angle of the pylon is − 60◦ [7]. Two shield                    lcosθ         b 2h − a         2h − b
wires are fixed at the tip of cross-arms. The phase-to-shield wire                  L=           μ1 ln          + μ0 ln         (H)                        (1)
                                                                                           2π          a 2h − b           b
creepage clearance is 2.8 m [15]. Two bare conductors with the radius of


                                                                                2
K. Yin et al.                                                                                International Journal of Electrical Power and Energy Systems 148 (2023) 108967




Fig. 3. The contrast of the (a) inductance and (b) capacitance of the down-lead obtained by integral equations and simplified calculation. The yellow columns show
the deviation of results from the simplified calculation.




                                                                                    Fig. 5. The potential distribution of tower when calculating stray capacitance
                                                                                    between down-lead and phase conductors.
Fig. 4. Application of the image method of calculating the mutual impedance
between horizontal down-lead segments.
                                                                                           [ ( √̅̅̅ )     ]
                                                                                               2 2h
                                                                                    Zv = 60 ln        − 1                                                              (3)
                2πlcosθ                                                                         rp
C= 1        b 2h− a   1    2h− b
                                   (F)                                    (2)
      ε1 ln a 2h− b + ε0 ln b
                                                                                    2.1.3. Mutual coupling between down-leads
where l, h, and b are the length, height, and radius of the cross-arm                   When a lightning current flows through a down-lead, the other
segments. θ is the angle between the horizontal line and the cross-                 down-lead will generate the induced voltage through the mutual elec­
arm. r is the radius of the down-lead. μ1, and ε1 are the permeability              tromagnetic relationship between them. Based on the piecewise equiv­
(approximated as vacuum permeability) and relative dielectric constant              alent model of the down-lead aforementioned, the coupling effect can be
of the filling materials (ε1 = 2.64ε0).                                             established by the impedance matrix, which can be deduced from the
    To verify the precision of the equivalent, we obtained the L and C              geometric and electric characteristics of the 12 down-lead segments.
values from the two methods as shown in Fig. 3. Taking the result ob­               Assuming i-th (1 ≤ i ≤ 12) and j-th downlead pieces are located at
tained by the integral method as the standard, the errors derived from              different cross-arms with the same horizontal level, and current Ii and Ij
the simplified model for L is no more than 2.5 %, and for C is less than            conduct through i-th and j-th downlead pieces, respectively. Considering
0.74 %, which are within the acceptable degree.                                     that down-lead pieces hang over a lossless conducting ground, and the
    For the vertical metal cylinder, the surge impedance Zv varies as the           image method is employed to get the series impedance matrix Zm as
wave travels along the pole [17], and different forms of formulas are               shown in Fig. 4. The voltage Ui and Uj of down-lead segments are
proposed for representing the transient behavior of transmission towers             computed by (4). In PSCAD, Frequency Dependent (Phase) Model is
subjected to lightning currents [18–22]. Sargent and Darveniza pro­                 adopted in the modeling of the down-lead segments, and mutual
posed the expression (3) when they studied the indicial response of a               coupling can be enabled to establish the mutual coupling [18].
ramp wave of current by a theoretical approach and experimental work
[22], which is recommended by references [17,23]. Where h is the
height of the vertical part and rp denotes the radius of the cylinder (1.5
m). The deduction process of the formula (3) is exhibited in Appendix B.


                                                                                3
K. Yin et al.                                                                                         International Journal of Electrical Power and Energy Systems 148 (2023) 108967


                                                                                      Table 2
                                                                                      First and subsequent lightning waveform parameters [26].
                                                                                       Stroke type                     k         I0 (kA)         nk         τ1 (μs)        τ2 (μs)
           