                                                          Electric Power Systems Research 160 (2018) 191–198



                                                             Contents lists available at ScienceDirect


                                                  Electric Power Systems Research
                                                journal homepage: www.elsevier.com/locate/epsr




Electromagnetic disturbances in gas-insulated substations and VFT
calculations
Akihiro Ametani ∗ , Haoyan Xue, Masashi Natsui, Jean Mahseredjian
Ecole Polytechnique Montreal, Quebec H3C 3A7, Canada




a r t i c l e        i n f o                           a b s t r a c t

Article history:                                       This paper is focused on the oscillating frequencies of very-fast transients (VFTs) generated by discon-
Received 17 October 2017                               nector and circuit breaker operations in gas-insulated substations (GISs) related to electromagnetic
Received in revised form 18 February 2018              disturbances (EMDs). Test results of the VFT amplitudes and oscillating frequencies are summarized,
Accepted 19 February 2018
                                                       and the measured results have shown that there is no signiﬁcant difference of the frequencies in the
Available online 22 March 2018
                                                       high-voltage main circuits and the low-voltage control circuits in the GISs. Modeling of GIS elements
                                                       for VFT simulations by EMT-type software are explained, and simulation examples are demonstrated in
Keywords:
                                                       comparison with test results. Also, FDTD (ﬁnite-difference time-domain) computations are performed,
VFT
GIS                                                    and the calculated results are compared with EMTP simulation results. If proper modeling is adopted,
Electromagnetic disturbance                            EMTP and FDTD results show a reasonable agreement.
High frequency                                                                                                          © 2018 Elsevier B.V. All rights reserved.
EMTP
FDTD




1. Introduction                                                                          This paper is focused on VFTs from the viewpoint of electro-
                                                                                     magnetic disturbances (EMDs). In Section 2, the voltage amplitudes
    It is well-known that lightning strikes to a transmission tower                  and oscillating frequencies of the VFTs are summarized based
nearby a substation and switching operations in a gas-insulated                      on ﬁeld and laboratory tests described in [4–24]. The measured
substation (GIS) produce high frequency surges. The dominant fre-                    results are categorized in the high-voltage main circuit of GISs,
quency components involved in the lightning surge are, in general,                   in the metallic enclosures and in the low-voltage control circuits.
lower than 1 MHz. The switching surges due to disconnector (DS)                      Section 3 explains modeling of GIS elements for VFT simula-
or circuit breaker (CB) operation in the GIS contain the frequency                   tions by existing transmission line (TL) approaches, i.e. EMT-type
components from some MHz up to more than 100 MHz, and are                            software [36–39]. Then, calculated examples are demonstrated
called “very fast transient (VFT)” or “very fast transient over-voltage              including a comparison with test results. In Section 4, an FDTD
(VFTO)” [1–3]. To investigate the VTF, a number of ﬁeld and labora-                  (ﬁnite-difference time-domain method [40,41]) computation is
tory tests have been carried out [4–24]. Also, computer simulations                  performed, and computed results are compared with EMTP results.
of the VFT were performed, and modeling methods were investi-                        Section 5 summarizes the investigated results in this paper.
gated [25–31]. The measured and simulation results show that the
VFT over-voltage reaches even 4 pu which becomes very important
                                                                                     2. Frequencies
especially in a ultra-high-voltage (UHV) system because of a com-
paratively lower insulation level [1–3,19–21]. Various methods to
                                                                                        Table 1 summarizes the measured results of the amplitudes and
damp the over-voltage have been proposed and the effectiveness
                                                                                     frequencies of VFTs. In the table, references, the rated voltage of
are shown [7,12,23]. However, the oscillating frequency of the VFT
                                                                                     GISs, VFT frequency and amplitude are shown. In (a) and (b), the
is not much affected by the methods.
                                                                                     amplitude is given by pu (per unit), while in (c) it is given by a
    It has been pointed out that the high frequency components of
                                                                                     peak-to-peak voltage.
the VFT are a main cause of electromagnetic disturbances (EMDs)
                                                                                        It is observed in Table 1(a) that the VFT frequencies in UHV GISs
in GIS control circuits [10,12,14–18,22,32–35].
                                                                                     are lower than those in lower voltage GISs except those given by
                                                                                     Ref. [19]. Only few references show measured results of the VFT
                                                                                     voltages and frequencies on the metallic enclosure (duct, tank or
 ∗ Corresponding author.                                                             pipe) of the GISs. The measured voltages range from 0.1 to 0.7 pu in
    E-mail address: aametani@mail.doshisha.ac.jp (A. Ametani).                       Table 1(b), because the pipe voltage is determined by mutual surge

https://doi.org/10.1016/j.epsr.2018.02.014
0378-7796/© 2018 Elsevier B.V. All rights reserved.
192                                                      A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198

Table 1
Summary of measured frequency and amplitude of VFTOs in GIS.

 Ref. no                                   [5,6,13]                         [10]                          [23]                        [24]                  [12]

 (a) High-voltage main circuit
 Rated [kV]                                500/550                          550                           500                         500                   110/800
 Frequency [MHz]                           1–140                            10–50                         8–100                       5–60                  5–25
 Voltage [pu]                              1.2–3.0                          2.7                           –                           –                     1.2–1.7
 Ref. no                                   [7]                              [19]                          [20]                        [21]                  –
 Rated [kV]                                UHV                              1100                          1100                        1100                  –
 Frequency [MHz]                           1–5                              2–31                          0.25–2                      8–118                 –
 Voltage [pu]                              2.4–3.0                          1.35                          1.05–1.62                   1.82–2.19             –

 Ref. no                                           [5]                                   [10]

 (b) Metallic enclosure (duct, tank or pipe)
 Rated voltage [kV]                                500                                   550
 Frequency [MHz]                                   2.5–10                                2–50
 Voltage [pu]                                      0.1                                   0.1–0.7

 (c) Low-voltage control circuit, Ref [16] (13 GISs/58 test cases)
 Rated [kV]                                                             66/77                                                                    275
 Circuit                                     CT                         VT                      Control                CT                    VT           Control
 Frequency [MHz]                             45–55                      8                       8–55                   5–70                  10–20        5–70
 Peak to peak voltage [V]                    20–600                     20–120                  10–100                 80–700                10–600       60–220
 Rated [kV]                                                            500/550                                                     1000                   66–1000
 Circuit                                     CT                         VT                      Control                             VT                    DC source
 Frequency [MHz]                             5–15                       10–18                   1–10                              40–80                   2–45
 Peak to peak voltage [V]                    100–240                    10–200                  10–100                            60–450                  80–700



impedance Zom between the core and the pipe and core current Ic ,                               the GIS. Ref. [27] gives the values of equivalent capacitances of GIS
i.e. Vp = Zom Ic , and is dependent on the pipe grounding.                                      spacers, bus open-end, CT, VT etc., and surge impedances of DS, CB,
     It should be noted that the frequency components in the pipe                               a bushing and an XLPE cable. Ref. [28] shows modeling of GIBs con-
voltages are not much different from those in the core voltages in                              nected to a main bus, pipe grounding with arresters, etc. Ref. [29]
the same gas-insulated bus (GIB) [5,10].                                                        explains modeling of mutual coupling between an overhead con-
     Table 1(c) shows the peak-to-peak voltages and frequencies                                 trol cable and a grounding mesh in a substation. Ref. [30] shows
measured at the CT (measuring current transformer) secondary cir-                               modeling of a VT connected to the control cable and mutual cou-
cuits, VT (measuring voltage transformer and capacitive voltage                                 pling between the control cable and the GIB. Ref. [31] describes a
transformer = CVT) secondary circuits, digital/electronic control                               detailed model of a CT.
circuits and DC source circuits for the control circuits collected from                            Summarizing the above references and the authors’ experiences,
13 GISs in Japan [16]. Altogether 58 test cases are collected. The                              the following remarks are made for VFT simulations by EMTP.
voltages range from 10 to 700 V with the frequencies from 1 to
80 MHz. It is observed that the VFT frequencies measured in the                                 (1) For VFT frequencies are very high, the earth is assumed as per-
low-voltage circuits in Table 1(c) are lower than those measured in                                 fectly conducting (e = 0) or an Al plate can be assumed as the
the high-voltage circuits in Table 1(a) and (b). The lower frequency                                earth as often adopted in a laboratory test. In a very high fre-
components are estimated to be caused by wave deformation, not                                      quency region, the coaxial mode is completed within the pipe
necessarily attenuation, along control cables with the length of                                    and the pipe conductor becomes a complete shield. Thus, the
more than 50 m connecting the CTs and VTs and the control cir-                                      earth effect is hardly observed in measured and simulation
cuits [16,30]. However, the frequencies up to 80 MHz are observed.                                  results. The fact has indicated that no frequency-dependent
The high frequency components have resulted in malfunctions of                                      model of a conductor is necessary in an EMTP simulation. Fur-
control circuits, EMDs, which occasionally caused system operation                                  ther, only a core conductor with the coaxial propagation mode
troubles [16–18].                                                                                   parameters is enough to perform a VFT simulation by EMTP,
     In summary, Table 1 has made clear the signiﬁcance of VFTs,                                    especially when both ends of a pipe are grounded.
not only for the insulation coordination of GISs especially in a UHV                            (2) Pipe grounding has to be carefully considered. The waveform of
system [1–3] but also for EMDs due to malfunctions of low-voltage                                   a pipe voltage is affected by the grounding very much, although
control circuits in GISs [32–35].                                                                   the core voltage is less inﬂuenced.
                                                                                                (3) A branched GIB (branch) causes a high frequency oscillation
3. Modeling and EMTP calculations                                                                   and a resultant surge waveform becomes very oscillatory.
                                                                                                    However, a measured waveform is entirely dependent on the
   This chapter ﬁrst describes modeling of various ele-                                             sampling time (highest frequency) of an oscilloscope used for
ments/components of a GIS for VFT simulations by EMT-type                                           the measurement. If necessary, a branch can be represented by
software based on a transmission line (TL) approach [36–39]. Then,                                  capacitance Cb [42].
simulation examples are demonstrated including a comparison
                                                                                                   Cb = 1/(zoc cc ) [F/m]                                          (1)
with measured VFT voltages.
                                                                                                    where zoc : coaxial mode surge impedance, cc : velocity.
3.1. Modeling of GIS elements/components                                                        (4) A charged GIB involves a dc voltage component which cannot
                                                                                                    be handled by EMTP. The dc voltage is represented by a low
   Ref. [25] describes the basic concepts for modeling GIS elements                                 frequency ac voltage.
for VFT simulations by EMT-type software. Ref. [26] summarizes                                  (5) The length of a lead wire connecting a source and a GIB core
modeling methods of various elements/components involved in                                         and grounding a GIB pipe is comparatively large for the GIB
                                                    A. Ametani et al. / Electric Power Systems Research 160 (2018) 191–198                                                  193




                            Fig. 1. GIB cross-section.




                                                                                               Fig. 4. Node C voltage of test circuit with branches and no Ct , WB model.



                                                                                              length is short. Therefore, the lead wire has to be modeled as
                                                                                              a distributed-parameter line, i.e. CP (constant parameter) line
                                                                                              model of EMTP. In most cases, the lead wire is vertical, and its
                                                                                              surge impedance can be evaluated approximately in the follow-
Fig. 2. Test circuit of a proto-type GIB: h = 1 m, rc 1 = 5.5 cm, rc 2 = 7.0 cm,
                                                                                              ing equation [38].
rp 1 = 34.05 cm, rp 2 = 34.5 cm, c = p = 2.8 × 10−8 m, p = 0 .
                                                                                                          h           
                                                                                              Zov = 60 ln            −1                                                     (2)
                                                                                                                r

                                                                                              where h: lead wire height = length, r: radius.
                                                                                          (6) If VFTs in a GIS main circuit including metallic enclosures are
                                                                                              concerned, a CT and a VT can be represented by an equiva-
                                                                                              lent capacitance [26,27]. When VTs in a GIS control circuit for
                                                                                              an EMD study are concerned, the CT and VT are to be mod-
                                                                                              eled in details [30,31]. Also a control cable should be modeled
                                                                                              as accurately as possible, because wave deformation along the
                                                                                              cable inﬂuences signiﬁcantly to the calculated VFT current and
                                                                                              voltage at the entrance of the control circuit.
                                                                                          (7) To analyze a VFT on an overhead control cable due to mutual
                                                                                              coupling between a grounding mesh, the mesh voltage cannot
                                                                                              be assumed zero [29].


                                                                                          3.2. Proto-type GIS

                                                                                          3.2.1. Test circuit
                                                                                              Fig. 1 illustrates the cross-section of a GIB which is the same as
                                                             