                                                           Electrical Power and Energy Systems 110 (2019) 11–20


                                                                 Contents lists available at ScienceDirect


                                                  Electrical Power and Energy Systems
                                                       journal homepage: www.elsevier.com/locate/ijepes




Electromagnetic transient studies of large distribution systems using                                                                                 T
frequency domain modeling methods and network reduction techniques
                                                   ⁎
Ghassan Bilala,b, Pablo Gomeza, , Reynaldo Salcedoc, Juan M. Villanueva-Ramireza
a
  Department of Electrical and Computer Engineering, Western Michigan University, 1903 W Michigan Ave., Kalamazoo, MI 49008, USA
b
  University of Technology, Baghdad, Iraq
c
  Massachusetts Institute of Technology: Lincoln Laboratory, 244 Wood St, Lexington, MA 02421, USA




A B S T R A C T

This paper presents the practical application of frequency domain methods to perform detailed electromagnetic transient analysis on very large multi-phase power
distribution networks. The proposed technique demonstrates substantial computational gain oﬀering an attractive complement or alternative to widely available time
domain tools. This work provides modeling guidance and procedures to derive the system matrix, perform system reduction using network equivalent techniques,
and obtain the time domain response. The basic network elements include lumped and distributed parameter lines, transformers, circuit breakers, sources, and loads.
In-depth methodology veriﬁcation conﬁrms great agreement for steady-state and transient simulations when compared with results from ATP/EMTP for two well-
known IEEE test feeders (13-bus and-34 bus). Moreover, substantial testing using two large-scale three phase power systems, the IEEE 123-bus and a synthetic 1188-
node system emulating a densely meshed urban distribution network, conﬁrm the accuracy of implementing network reduction to solve large networks. The
ﬂexibility and adaptability of the proposed methodology can provide considerable time savings to utility companies and engineering ﬁrms assessing system wide
transients resulting from symmetrical and unsymmetrical faults, network upgrades, and switching schemes.




1. Introduction                                                                             transform, etc.) [2].
                                                                                                The high accuracy of FD methods complements TD tools for vali-
    Electromagnetic transient (EMT) studies provide great insight into                      dation of new or improved TD based models and algorithms. In many
expected power system overvoltages and overcurrents resulting from                          cases, FD methods serve as a standalone alternative to TD for
lightning phenomena, switching operations and fault conditions. Time                        straightforward development and veriﬁcation of new modeling tech-
domain (TD) and frequency domain (FD) methods facilitate the analysis                       niques. Furthermore, modern FD techniques are able to accommodate
of EMT. These approaches have speciﬁc capabilities and limitations                          nonlinear and time varying conditions, facilitating simulations of
complementing each other. FD methods are known for higher accuracy                          switching operations as well as introduction of surge arresters, ferro-
and simplicity when dealing with distributed and/or frequency-de-                           magnetic saturation, and other nonlinear phenomena [7–9]. At the
pendent parameters, while TD methods are considered better suited for                       moment, tools based on FD methods are more purpose-speciﬁc than TD
nonlinear time varying conditions and real time simulation [1–3].                           tools [2]. However, FD methods provide an attractive complement or
    The most common and mature TD technique is based on nodal                               alternative to TD methods for those seeking high accuracy tools for
network analysis and the trapezoidal rule of integration. Several soft-                     detailed analysis, component design, model validation, among other
ware packages use this solution approach including ATP/EMTP [4],                            applications [7–22]. Thus, the use of FD methods for EMT studies is
PSCAD [5], and EMTP-RV [6]. These tools are well-known and re-                              gaining signiﬁcant popularity within academic and industrial research
spected in industry, given the large amount of components readily                           communities.
available. On the other hand, FD methods represent network elements                             This paper introduces the application of FD methods for transient
and topology in the frequency domain, avoiding the rational-ﬁtting                          analysis in a very large three-phase distribution network, representative
numerical approximations required in TD solutions [2]. In addition, FD                      of typical urban area power distribution systems. This large-scale ap-
methods oﬀer outstanding computational simplicity by transforming                           plication of an FD method for electromagnetic transient analysis is
systems based on integro-diﬀerential equations and convolution terms                        completely novel and aimed at encouraging the application of such
into algebraic equations. The FD solution of these expressions, usually                     technique by utilities and academia as a powerful alternative to existing
in the form of voltages and/or currents, is then converted into the time                    tools for transient analysis. For that purpose, the basic methodology
domain using a frequency-time transformation (e.g. Fourier, Laplace, Z-                     and guidelines for FD modeling of the common power system


    ⁎
        Corresponding author.
        E-mail address: pablo.gomez@wmich.edu (P. Gomez).

https://doi.org/10.1016/j.ijepes.2019.02.043
Received 13 August 2018; Received in revised form 14 January 2019; Accepted 26 February 2019
0142-0615/ © 2019 Elsevier Ltd. All rights reserved.
G. Bilal, et al.                                                                                                Electrical Power and Energy Systems 110 (2019) 11–20


components, such as overhead and underground distribution lines,
transformers and circuit breakers, are described in detail, as well as a
general approach for network construction, reduction and solution.
Other components not described in this paper, such as motors and
generators [21,39], ﬁeld-excited lines and towers [40], and grounding
systems [41], can be analyzed using the proposed methodology starting
from a 2-port model in the Laplace domain.
    Network construction applies multiphase nodal analysis deﬁning
the complete system admittance matrix from the admittance model of
each power element. The FD approach implements Kron’s reduction
[23] to partition the complete system admittance matrix preserving
relevant nodes. Network solution involves computing the nodal vol-
tages from the admittance matrix model of the complete or reduced
system, and transforming resulting voltages to time domain using Nu-
merical Laplace transform (NLT). The NLT is chosen from a variety of
numerical frequency-time transformation tools given its demonstrated
accuracy, versatility, robustness, and very high computational eﬃ-
ciency [24,25].
    This paper veriﬁes and demonstrates the methodology using well-
known IEEE test feeders (13-bus, 34-bus, 123-bus) [26,27], as well as a
synthetic three phase 1188-node system emulating a densely meshed
urban distribution network. Case studies explore common events in
power systems such as energization, protection equipment response to
balanced three phase faults, and asymmetrical faults. Finally, this paper         Fig. 1. Line model: (a) general two port network representation, (b) π-
provides a simulation benchmark based on solution time duration and               equivalent admittance model [30].
size of system matrix, thus conﬁrming the eﬀective reduction in com-
putational burden.                                                                Y0 = Z −1Ψ                                                                  (4b)

                                                                                  M and λ are the matrices of eigenvectors and eigenvalues of the ZY
2. Modeling approach
                                                                                  product, respectively. The two port nodal form can be represented by a
                                                                                  π-circuit formed by admittance elements, as shown in Fig. 1(b). This
    This section details the technique for developing equivalent circuit
                                                                                  representation allows creating a complete network formed by diﬀerent
representations of power system components using FD methods. The
                                                                                  distribution lines, as described in Section 3.
models described here are fully compatible with multiphase nodal
                                                                                      According to (3) and (4), parameter matrices Z and Y completely
analysis and the numerical Laplace transform, facilitating their im-
                                                                                  characterize a multiphase distribution line in the frequency domain.
plementation. The components detailed in this section include dis-
                                                                                  Therefore, other multiphase distributed parameter elements can be
tribution lines, transformers and circuit breakers.
                                                                                  modeled using this approach, considering the corresponding para-
                                                                                  meters for each element. The computation of parameters used in this
2.1. Distributed parameter line model                                             paper follows the formulations described in [28] for aerial lines and in
                                                                                  [30,31] for underground cables. These formulations consider frequency
    The Telegrapher Equations represent the propagation of voltage and            dependence of the parameters due to skin eﬀect in the conductors and
current waves along transmission and distribution lines. For multiphase           in the ground return. For multiconductor systems, no line balancing
lines, these equations are deﬁned in the Laplace domain as [28]                   conditions need to be assumed as part of this parameter computation
                                                                                  procedure. However, balanced systems can also be considered if the
d ⎡V (z , s ) ⎤       0 − Z ⎤ ⎡V (z , s ) ⎤
                  =⎡                                                              parameters are available in terms of network sequences, as explained in
dz ⎢
   ⎣ I (z , s ) ⎥
                ⎦  ⎣ − Y 0 ⎦⎢ ⎣ I (z , s ) ⎥
                                           ⎦                          (1)
                                                                                  the next section.
where V(z,s) and I(z,s) are the voltage and current vectors at point z of
the line, s is the Laplace variable, and Z and Y are the series impedance         2.2. Lumped parameter line model
and shunt admittance matrices of the line. Applying boundary condi-
tions and modal decomposition, the following two port nodal re-                       Given their short electrical length, lines included in large distribu-
presentation is obtained [29]:                                                    tion networks are often modeled using a lumped parameter π-equiva-
                                                                                  lent circuit as shown in Fig. 2. Since the available parameter informa-
⎡ I0 (s ) ⎤ = ⎡ A − B ⎤ ⎡V0 (s ) ⎤                                                tion is commonly presented in terms of the sequence networks, the
⎢
⎣ Il (s ) ⎥
          ⎦ ⎣− B A ⎦ ⎢  ⎣ Vl (s ) ⎥
                                  ⎦                                   (2)

where I0(s) and V0(s) are the current and voltage vectors at z = 0, while
Il(s) and Vl(s) are the corresponding quantities at z = l. Eq. (2) relates
voltages and currents at both ends of the line, as shown in Fig. 1(a). The
elements of the admittance matrix in (2) are given by
A = Y0 coth(Ψl)                                                      (3a)

B = Y0 csch(Ψl)                                                      (3b)

where Ψ is the propagation constant and Y0 is the characteristic ad-
mittance, deﬁned as follows:

Ψ = M λ M−1                                                          (4a)             Fig. 2. Lumped-parameter π-equivalent circuit of a distribution line.


                                                                             12
G. Bilal, et al.                                                                                                           Electrical Power and Energy Systems 110 (2019) 11–20


                                                                                      (b) An incidence matrix A provides information relating the con-
                                                                                          nectivity of each winding to the circuit nodes. This matrix changes
                                                                                          depending on the per phase connections on primary and secondary
                                                                                          windings of the three-phase transformer.
                                                                                      (c) In order to get the FD admittance matrix, the following formula is
                                                                                          applied:
                                                                                      Y = At Yp A                                                                        (10)
              Fig. 3. Single-phase transformer equivalent circuit [32].

                                                                                      (d) Finally, the magnetization branch is added as an n × n diagonal
elements in Fig. 2 are calculated as follows:
                                                                                          matrix connected to the primary side of the transformer.
        ⎡ R 0 + sL0    0        0      ⎤
Zsr = M ⎢     0     R1 + sL1    0      ⎥ M−1                                              Many combinations of connection schemes can be obtained from the
        ⎢     0        0     R  + sL   ⎥                                  (5a)        aforementioned procedure, such as grounded wye – grounded wye,
        ⎣                     2      2 ⎦
                                                                                      grounded wye – delta and delta – delta, as described in [42]. Other
Ysr = Zsr −1                                                              (5b)        common types of connections for rural and suburban distribution sys-
                                                                                      tems based on 2 single-phase transformers, such as open wye – open
Yss = Yrr = s (C /2)                                                      (5c)        delta and open delta – open delta, are also possible starting from a
where R 0 , R1 and R2 are the zero, positive and negative sequence series             primitive admittance matrix and an incidence matrix, as demonstrated
resistances per unit length, respectively; L0 , L1 and L2 are the zero,               in [43]. Although the application of this modelling approach for steady-
positive and negative sequence series inductances per unit length, re-                state analysis has been widely described, the extension of such models
spectively; C is the shunt capacitance matrix per unit length; and M is               for frequency domain transient analysis has been seldom described in
the modal transformation matrix [32]. Finally, the two port admittance                the past.
matrix model of the line is given by                                                      Addition of tap variations at both primary and secondary sides of
                                                                                      the distribution transformer with respect to their nominal values in the
       Y + Ysr − Ysr ⎤                                                                primitive admittance matrix is described in detail in [34]. In addition, if
YTL = ⎡ ss
      ⎣ − Ysr Yrr + Ysr ⎦                                                  (6)        both line-to-line and line-to-ground loads need to be considered in the
                                                                                      same simulation, then the primitive matrix and corresponding con-
                                                                                      nection matrix should be modiﬁed to allow for the nodes corresponding
2.3. Single phase transformer model                                                   to the 3-wire system to be available.

   A single-phase transformer equivalent circuit is depicted in Fig. 3,
                                                                                      2.5. Circuit breaker model
where the secondary winding resistance and leakage inductance have
been referred to the primary side [32].
                                                                                          The principle of superposition is a convenient and well-established
   Parameters in the circuit can be grouped and reduced to a two port
                                                                                      approach to deal with switching operations in FD transient analysis. For
admittance matrix model in the frequency domain as follows:
                                                                                      completeness, this section brieﬂy describes the modeling of a circuit
        Y0 + Yt − aYt ⎤                                                               breaker (CB) using this approach. The user is referred to [7,35] for a
YTR = ⎡           2                                                                   more detailed explanation.
      ⎣ − aYt a Yt ⎥
      ⎢               ⎦                                                    (7)
                                                                                          Fig. 4(a) shows the representation of an initially open contact CB
where                                                                                 that transitions into a closed contact state. The open contact CB is
            1                                                                         modeled by a voltage source of magnitude Vsw _op corresponding to the
Yt =                                                                                  potential diﬀerence between its terminals, and the closed contact CB is
       R e1 + sLe1                                                   