                                                            Electric Power Systems Research 138 (2016) 120–130



                                                               Contents lists available at ScienceDirect


                                                    Electric Power Systems Research
                                                 journal homepage: www.elsevier.com/locate/epsr




Extension of a modal-domain transmission line model to include
frequency-dependent ground parameters
Alberto De Conti ∗ , Maique Paulo S. Emídio
LRC – Lightning Research Center, UFMG – Federal University of Minas Gerais, Av. Antônio Carlos, 6627, Pampulha, 31.270-901 Belo Horizonte, MG, Brazil




a r t i c l e        i n f o                             a b s t r a c t

Article history:                                         This paper investigates the effect of frequency-dependent ground parameters on the simulation of elec-
Available online 11 March 2016                           tromagnetic transients on overhead power distribution lines using a modal-domain based transmission
                                                         line model available in popular electromagnetic transient programs. The line parameters are calculated
Keywords:                                                considering a soil model that is based on ﬁeld measurements of ground conductivity and permittiv-
Transmission line modeling                               ity in a wide frequency range. An assessment is made of the errors associated to assuming constant or
Modal domain
                                                         frequency-dependent ground parameters in the calculation of the ground-return impedance and the
Frequency-dependent ground parameters
                                                         ground admittance correction in the case of a poorly conducting ground. The propagation function and
Ground admittance correction
Time-domain simulations
                                                         the characteristic impedance of the transmission lines are ﬁtted in the frequency domain as the sum of
                                                         rational functions. The associated poles and residues are written in a .pch ﬁle that is interpreted by the
                                                         Alternative Transients Program (ATP) as a frequency-dependent line model. Time domain simulations
                                                         are performed considering different types of transients on typical overhead power distribution lines.
                                                         The results indicate that the consideration of frequency-dependent ground parameters can be relevant
                                                         in the simulation of high-frequency transients on transmissions lines if the ground is a poor conductor,
                                                         although the presence of line branches is likely to minimize the observed effects. It is also shown that
                                                         constant values of ground conductivity and permittivity are able to lead to results comparable to those
                                                         obtained with a dispersive ground model provided a suitable value is selected for the ground relative
                                                         permittivity.
                                                                                                                         © 2016 Elsevier B.V. All rights reserved.




1. Introduction                                                                           neglecting the effect of a non-perfectly conducting ground in the
                                                                                          calculation of the shunt admittance of the line. Since these approx-
   The representation of the ground as a dispersive medium has                            imations are valid for   ωε, where ω is the angular frequency,
been attracting a lot of attention in recent years. This is appar-                        inaccuracies are expected in the simulation of transients in cases
ent from the increasing number of methodologies to measure and                            involving poor ground conductivities, high-frequency transients, or
model the variation with frequency of the ground conductivity ()                         a combination of both.
and permittivity (ε) [1–4], as well as from the current efforts to                            In this paper, an attempt is made to investigate the possible
study the effect of such variation on switching and lightning trans-                      inaccuracies associated with assuming constant ground parame-
ients in power systems [5–16]. A renewed interest has also been                           ters in the time-domain simulation of electromagnetic transients
shown in the calculation of the shunt admittance of overhead trans-                       on power distribution lines. For such, the transmission line model
mission lines considering the effect of a ﬁnitely conducting ground                       proposed by Marti [21] is adapted to consider the inﬂuence of
[17,18]. However, the transmission line models available in popular                       frequency-dependent ground parameters. The paper is organized
transient simulators still rely on the use of Carson’s integrals [19] or                  as follows. Section 2 discusses the calculation of the ground return
some suitable approximation [20] to calculate the transmission line                       impedance and of the ground admittance of overhead transmission
parameters, assuming constant ground parameters and ultimately                            lines assuming constant or frequency-dependent ground parame-
                                                                                          ters. Section 3 proposes a procedure to extend Marti’s model [21]
                                                                                          for calculating transients on power distribution lines considering
                                                                                          the effect of frequency-dependent ground parameters. Results and
 ∗ Corresponding author. Tel.: +55 31 34093412/999442474.                                 analysis are presented in Section 4, followed by conclusions in
    E-mail address: conti@cpdee.ufmg.br (A. De Conti).                                    Section 5.

http://dx.doi.org/10.1016/j.epsr.2016.02.032
0378-7796/© 2016 Elsevier B.V. All rights reserved.
                                                     A. De Conti, M.P.S. Emídio / Electric Power Systems Research 138 (2016) 120–130                                                                   121


                                           dij                                                                             3
                                                                                                                                                                                 σ(ω), εr(ω)
                                                                                                                                      Integral Expression (2)




                                                                                                            Ω/m)
                                                       j                                                                  2.5         Logarithmic Approx. (5)        εr=10
                                       i




                                                                                                 Magnitude (Ω
                                                                                                                           2
                                  hi           rij         hj                                                             1.5
                                                                                                                           1                                                                   εr=20
                                                                                                                          0.5   (a)                                                 εr=40
                        Ground (σ, ε)                                                                                      0
                                                                                                                           1.E+03       1.E+04      1.E+05         1.E+06          1.E+07        1.E+08
                                Fig. 1. Problem geometry.                                                                                              Frequency (Hz)




                                                                                                  Phase Angle (Degrees)
                                                                                                                          80
                                                                                                                                                                         Integral Expression (2)
2. Calculation of transmission line parameters including                                                                  60                                             Logarithmic Approx. (5)
ground-return effects                                                                                                                                                    εr=10
                                                                                                                          40

2.1. Ground-return impedance                                                                                                                             εr=40                         σ(ω), εr(ω)
                                                                                                                          20
                                                                                                                                (b)                              εr=20

   The self and mutual terms of the ground-return impedance                                                               0
                                                                                                                          1.E+03       1.E+04       1.E+05         1.E+06          1.E+07        1.E+08
matrix of the overhead transmission line shown in Fig. 1 can be
calculated with                                                                                                                                       Frequency (Hz)
                   ∞
           jω0               e−2hi                                                           Fig. 2. Comparison between the integral expression (2) with k = 1 in (3) (Nakagawa’s
Zg ii =                                      d                                    (1)       equation) and its logarithmic approximation (5) for hi = 8.4 m, hj = 7.2 m, rij = 2 m,
                  0        2 + g2 +                                                         = 0.0001 S/m and different values of εr . Also included are curves obtained for
                   ∞                                                                          frequency-dependent values of ground conductivity and permittivity according to
           jω0             e−(hi +hj )
Zg ij =                                      cos(rij ) d                         (2)       (9) and (10), obtained for  0 = 0.0001 m.
                  0        2 + g2 + 

where
                                                                                              Nakagawa’s equations are assumed, even for  = 0.0001 S/m. This is
g =        jω0 [ + jω(εr − k)ε0 ]                                                 (3)       illustrated in Fig. 2, which shows the magnitude and phase angle
                                                                                               of the mutual term of the ground-return impedance associated
in which 0 = 4 × 10−7 H/m, ε0 = 8.85 × 10−12 F/m, ω is the angu-                             with two conductors with radius of 5 mm, one located 8.4 m and
lar frequency, in rad/s,  is the ground conductivity, in S/m, εr is                           the other 7.2 m above the ground, with a horizontal separation of
the ground relative permittivity, rij is the horizontal separation                             2 m, for different values of εr . Although not shown, a similar agree-
between conductors i and j, in m, hi and hj are the heights of con-                            ment is observed if the ground conductivity is varied in the range
ductors i and j, in m, and k is a constant that selects the desired                            0.0001 <  < 0.01 S/m, also for the self-term of the ground-return
ground-return model. If k = 0, Eqs. (1) and (2) reduce to Sunde’s                              impedance expressed by (1) and (4). This conﬁrms the accuracy of
equations [22]; if k = 1, they reduce to Nakagawa’s equations for the                          (4) and (5) for conductor heights and separations that are typical
particular case of a homogeneous ground [23], which are reportedly                             of power distribution line conﬁgurations.
more accurate than Sunde’s ones [18]; ﬁnally, if k = εr , meaning that                             Carson’s equations [19] or Deri et al.’s approximations [20] can
ground and air have the same permittivity, Eqs. (1) and (2) reduce                             also be obtained from (1) to (6) regardless of the value of k if the con-
to Carson’s equations [19].                                                                    duction currents are much higher than the displacement currents
    Suitable approximations to (1) and (2) in logarithmic form are                             in the ground, that is, if   ωε. This means that Carson’s theory
given by [22,24]                                                                               should not be used in the analysis of high-frequency transients if
           jω0
                   
                   h + ṗ
                                                                                              the ground is poorly conducting. For example, for a relatively high
Zg ii =        ln i                                                                 (4)
            2       hi                                                                        conductivity of  = 0.01 S/m, it can be shown that Carson’s inte-
                   ⎡                                 ⎤                                        grals are accurate up to few MHz, which is the frequency range
                                                2
                         (hi + hj + 2ṗ) + rij2                                                of most power system transients. However, for a ground con-
           jω0
Zg ij =        ln ⎣                                 ⎦                              (5)       ductivity of  = 0.001 S/m inaccuracies are observed in the phase
            2                             2
                              (hi + hj ) + rij2                                                angle of Carson’s ground-return impedance in frequencies of few
                                                                                               hundreds kHz [24]. This is because for such frequencies and such
where                                                                                          value of ground conductivity the assumption   ωε may no longer
                                                                                               hold.
ṗ = g−1                                                                            (6)
                                                                                                   In a worst case scenario involving a lower ground conductiv-
    If k = εr in (3), Eqs. (4) and (5) reduce to the approximate for-                          ity of 0.0001 S/m, the validity of Carson’s integrals is even more
mulas of Deri et al. [20], which are known to reproduce Carson’s                               limited. This is shown in Fig. 3, which illustrates the percentage
equations within an accuracy of 10% in a wide frequency range. In                              error in the magnitude and phase angle of the mutual term of the
[25] it is shown that (4) and (5) can also reproduce (1) and (2) with                          ground impedance calculated with Carson’s equation taking as ref-
good accuracy if k = 0, that is, if Sunde’s equations are assumed,                             erence Nakagawa’s equation for the case corresponding to Fig. 2. It
even for a ground conductivity as low as 0.0001 S/m, which can                                 is seen that the errors can be very signiﬁcant for frequencies above
be considered representative of critical conditions involving poorly                           100 kHz. These errors are directly related to the impossibility to
conducting soils. For example, in the soil samples considered in the                           include in Carson’s equations a ground permittivity other than that
derivation of the ground model proposed in [4], at least 29 out of 63                          of the air. Since Carson’s equations or their logarithmic approxi-
measured values of low-frequency soil conductivity were equal to                               mations (4) and (5) are implemented in popular electromagnetic
or lower than 0.001 S/m, with three samples reaching values below                              transient simulators, the use of the transmission line models avail-
0.0001 S/m. Here, it is shown that Eqs. (4) and (5) are also good                              able in these programs is therefore limited to cases in which the
approximations to (1) and (2) if k = 1 is considered in (3), that is, if                       condition   ωε is satisﬁed.
122                                                                    A. De Conti, M.P.S. Emídio / Electric Power Systems Research 138 (2016) 120–130


                        250                                                                                                                4.5




                                                                                                                   Percentage Error (%)
 Percentage Error (%)


                              (a) Magnitude                                      εr=20                                                            (a) Magnitude                                   εr=10
                        200
                                                                            εr=40                                                            3
                        150                                                                                                                                                                   εr=20
                        100                                                                                                                                                           εr=40
                                                                                                                                           1.5
                                                         σ(ω), εr(ω)                         εr=10
                        50
                                        