This article has been accepted for publication in a future issue of this journal, but has not been fully edited. Content may change prior to final publication. Citation information: DOI 10.1109/TPWRD.2018.2796089, IEEE
                                                                                                  Transactions on Power Delivery
                                                                                                                                                                                                            1




                         Generalized Formulation of Earth-Return
                      Impedance / Admittance and Surge Analysis on
                                  Underground Cables
                            Haoyan Xue, Student Member, IEEE, Akihiro Ametani, Life Fellow, Jean Mahseredjian, Fellow, IEEE, Ilhan
                                                              Kocar, Senior Member, IEEE




              Abstract—A generalized formulation of earth-return                                              overhead lines [14], [15]. If the frequency is far below the
           impedance and admittance for underground cables is proposed                                         transition region of Sommerfeld-Gaubau wave, i.e. up to
           based on a complete solution of Maxwell equations. The frequency                                    several MHz [16], the influence of the earth-return admittance
           responses of wave propagation characteristics are evaluated by the                                  can be disregarded in the computation [17]. Only, the space
           newly derived formulas and compared to those found from                                             admittance (constant space potential coefficient) is needed.
           existing formulas in software used for the simulation of
                                                                                                               However, recent studies [3], [14], [18], [19] show that the earth-
           electromagnetic transients. Surge simulation results with the
           proposed formulas show more damping and smooth convergence
                                                                                                               return admittance of the underground cable plays a significant
           to steady-state in comparison with those with existing formulas.                                    role in the surge analysis. Even in the low frequency region, i.e.
           The proposed formulas are validated with a field test on a 110 kV                                   several tens of kHz, the influence of earth-return admittance
           cross-bonded cable. It is also shown that the MoM-So method,                                        cannot be ignored. Also, unlike the earth-return impedance, the
           augmented with admittance representation, verifies the results                                      earth-return admittance of the underground cables is more
           found from the new formulas presented in this paper.                                                sensitive to earth parameters.
              Index Terms— Underground cables, earth-return impedance /                                           Based on the facts above, Section II in this paper derives a
           admittance, wave propagation, transient, EMTP                                                       generalized formulation for earth-return impedance and
                                                                                                               admittance based on the complete field solution [5] and
                                             I. INTRODUCTION                                                   telegrapher’s equations [20]-[22] for multi-phase underground

           S    urge analysis in power transmission systems requires
                accurate calculations of earth-return parameters. The earth-
                                                                                                               cables. Three different line voltage calculations related to
                                                                                                               different earth-return impedance and admittance formulas are
                                                                                                               discussed. Also, quasi-TEM based earth-return impedance and
           return impedance of underground cables was initially
           developed by Pollaczek [1]. It was further modified by Sunde                                        admittance formulas are deduced from the formulas of
           to include the earth permittivity [2]. Papadopoulos [3] proposed                                    complete field solution. In Section III, the calculated results of
           formulas for earth-return impedance and admittance of                                               cable impedance and admittance using the proposed formulas
           underground cables for the homogeneous earth case, and then                                         are compared with the recently developed MoM-So method
           extended them to stratified earth [4]. Wait and Bridges [5]-[8]                                     [23], [24] and the formulas [1], [3]. Also, the wave propagation
                                                                                                               characteristics of cables [25] are evaluated by the proposed
           independently derived more generalized formulas for a single
                                                                                                               formulas and compared with those by Pollaczek implemented
           underground cable earth-return impedance and admittance
                                                                                                               into EMTP [12]. Section IV performs surge simulations and
           based on an exact expression from electromagnetic theory.
                                                                                                               presents a comparison with field tests for a cross-bonded cable
               Recently, lightning induced voltages are studied on an                                          [25], [26]. Thus, the differences of wave propagation and surge
           underground cable [9] by adopting the earth-return impedance                                        characteristics between the proposed formulas and existing
           and admittance formulas based on reference [3]. An earth-                                           formulas adopted in EMTP or EMT-type tools, are investigated.
           return admittance formula of underground cables is derived
           based on quasi-TEM assumption [10], however the formula
                                                                                                                II. GENERALIZED FORMULATION BASED ON COMPLETE FIELD
           relies on the earth surface as the reference of the line voltage
                                                                                                                                             SOLUTION
           integral [10], [11].                                                                                    The configuration of an underground cable system with N
               The electromagnetic transients program (EMTP) [12]
                                                                                                               cables is illustrated in Fig. 1, where the cable is composed of an
           adopted Pollaczek’s formula of earth-return impedance and
           only insulator admittance of underground cables [13]. This is                                       ideal conductor of radius ri and an insulator ( ins ,  ins ) of
           the case of other EMT-type simulation tools. The reason for                                         radius ro .
           neglecting the earth-return admittance of underground cables                                            The cable m carries a filament current I m [27],
           may come from the wave propagation characteristics of


              H. Xue, A. Ametani, J. Mahseredjian, and I. Kocar are with Polytechnique
           Montréal, Montréal, QC H3T 1J4, Canada (e-mail: haoyan.xue@polymtl.ca,
           aametani@mail.doshisha.ac.jp, jeanm@polymtl.ca, ilhan.kocar@polymtl.ca).



  0885-8977 (c) 2018 IEEE. Personal use is permitted, but republication/redistribution requires IEEE permission. See http://www.ieee.org/publications_standards/publications/rights/index.html for more information.
This article has been accepted for publication in a future issue of this journal, but has not been fully edited. Content may change prior to final publication. Citation information: DOI 10.1109/TPWRD.2018.2796089, IEEE
                                                                                                  Transactions on Power Delivery
                                                                                                                                                                                                            2

                                                           N
                                                                                                                                    ka2   2 0 0 , ke2   j0 1  j1 
                                           I m  x    Bmv iv  x 
                                                                                                                                                                                      (10)
                                                                                                                    (1)
                                                          v 1                                                               If N  1 (single cable) is adopted in (3), the result become
           where Bmv is the mv-th element of the unknown N-by-N current                                                   identical to [5].
           transformation matrix B .                                                                                         The unknown wave number of different modes is derived
              Hereafter, bold characters are used to denote a matrix (N-by-                                               from E1x on the surface of the n-th cable
           N) and/or a vector (order N). The v-th modal current iv  x  is                                                  N                            N   N

           defined by                                                                                                        Z sn  v  Bnviv  x   S1     dn , hn , dm , hm , v  Bmviv  x 
                                                                                                                            v 1                         m 1 v 1
                                               iv  x   ivp e jkv x                                              (2)                                                               (11)
           where ivp is the amplitude of the modal current and kv is the                                                  where n  1, , N , Bnv is the nv-th element of B and Z sn  v 
                                                                                                                          is the surface impedance [6]-[8] of n-th cable for v-th mode and
           unknown wave number of v-th mode.
                                                                                                                          it is given by
                                                                                                                                                         k 2  kins
                                                                                                                                                                 2
                                                                                                                                                                       r 
                                                                                                                                            Z sn  v   v          ln  on          (12)
                                                                                                                                                         j 2 ins  rin 
                                                                                                                          with ron and rin are outer and inner radii of n-th cable, and
                                                                                                                                                        2
                                                                                                                                                      kins   2 ins ins            (13)
                                                                                                                              In the evaluation of the right side of (11), the self-field
                                                                                                                          component, n  m , is calculated at the surface of the cable, i.e.
                                                                                                                           hn  hm and d n  d m  ron . Also, the mutual field component,
                                                                                                                           n  m , can be evaluated at the center of two cables. If N  1 ,
           Fig. 1 Underground cables system in rectangular coordinates.                                                   (11) is the same as the exact approach of references [5]. Taking
                                                                                                                          further mathematical manipulation to (11), the matrix
              It should be noted that the cables are located at the negative                                              expression of (11) can be derived
           side of z-axis, and the z related values are negative.
                                                                                                                                                       PB v = kv2 B v               (14)
           A. Derivation of existing earth-return impedance and
           admittance formulas                                                                                            where v  1, , N , and the vector B v is related to the v-th
              The axial component of the electric field in earth at any point                                             column of B and the full matrix P is given by,
            y and z is defined as (see Appendix A1)                                                                                                       P  P2-1P1                                      (15)
                                               N    N                                                                     with
                     E1x  x, y, z   S1     y, z, d m , hm , v  Bmv iv  x                                  (3)                              j0
                                                                                                                                         P1  Zins        Δ1  v   2Δ2  v                         (16)
                                                                                                                                                      4 
                                              m 1 v 1
           where
                                                                                                                                                       1
                                                               j0                                                                 P2  Yins
                                                                                                                                           -1
                                                                                                                                                               Δ1  v   2Δ3  v  
                                                                                                                                                4 1  j1  
                                                                                                                                                                                                          (17)
                                                  S1                                                              (4)
                                                                4
                                                                                                                          where Zins and Yins are diagonal matrices and each element is
                                                   k2 
                        y, z , d m , hm , v   1  v2  1  y, z , d m , hm , v                                     related to the insulator impedance and admittance of the n-th
                                                   k 
                                                       e                                                                cable [25]. Also, it should be noted that each element of Δ1  v  ,
                                                2 2  y, z , d m , hm , v                                        (5)   Δ2  v  and Δ3  v  matrices are also a function of modal wave
                                                     k2
                                                   2 v2 3           y, z, d m , hm , v                                number kv .
                                                     ke
                                                                                                                             In modal equation (14) the scalar  kv is the v-th eigenvalue
                                                                                                                                                                             2
           with                                                                                                                                                                                      -1
                                                                                                  j  y  d m          of P and its related eigenvector is B v . If P1 and P2 are
                                                                          ( z  hm ) u1v  e
           1  y, z , d m , hm , v            e    z  hm u1v
                                                                       e                                           d    regarded as the impedance and admittance matrices of the cable
                                                                                                 u1v
                                                                                                                          system, the earth-return impedance and admittance matrices
                                                                                  