        第 42 卷 第 8 期               电 力 自 动 化 设 备                               Vol.42 No.8
    4
    7
    1    2022 年 8 月               Electric Power Automation Equipment           Aug. 2022




                       基于广义特征根的 MMC-HVDC 系统
                          高频振荡分析及抑制策略
                                  张     芳，姚文鹏，张紫菁
                         （天津大学 智能电网教育部重点实验室，天津 300072）

摘要：基于模块化多电平换流器的高压直流输电（MMC-HVDC）的长链路延时引发的高频振荡严重威胁了电
力系统的安全稳定运行。采用时滞稳定裕度衡量 MMC-HVDC 系统的高频稳定性，建立了 MMC-HVDC 时滞
系统的高阶状态空间模型，应用基于广义特征根的时滞系统稳定性分析方法直接求解 MMC-HVDC 系统的时
滞稳定裕度，并分析了控制器参数对系统高频稳定性的影响。将 MMC-HVDC 系统链路延时对系统高频稳定
性的影响等效为外部干扰，通过混合灵敏度优化设计了基于 H∞鲁棒控制的 MMC-HVDC 系统高频振荡抑制策
略。通过 MMC-HVDC 电磁暂态仿真，验证了基于广义特征根的时滞系统稳定性分析方法求解系统时滞稳定
裕度的有效性以及基于 H∞鲁棒控制的高频振荡抑制策略的优越性，为研究 MMC-HVDC 系统的高频振荡及抑
制策略提供了一种新思路。
关键词：MMC-HVDC；高频振荡；广义特征根；H∞鲁棒控制；振荡抑制
中图分类号：TM 712；TM 721.1    文献标志码：A      DOI：10.16081/j.epae.202206018


0   引言                                               将链路延时这一超越项用有理多项式表示，将超越
                                                     方程转化为普通的有理方程，通过特征值轨迹分析
     模块化多电平换流器（MMC）凭借其输出谐波
                                                     了控制器参数和链路延时对 MMC-HVDC 系统高频
含量少、模块化程度高、开关频率低等优势在柔性直
                                                     稳定性的影响。文献［8］采用了 Rekasius 变换处理
流输电领域得到了广泛应用［1⁃2］。随着基于模块化
                                                     MMC-HVDC 系统的延时项，根据劳斯表寻找系统的
多电平换流器的高压直流输电（MMC-HVDC）工程
                                                     纯虚特征根，应用纯虚特征根对应的时滞稳定裕度
的 推 进 ，国 内 外 发 生 了 多 起 由 链 路 延 时 引 发 的 高
                                                     分析了电流内环控制、锁相环（PLL）控制以及功率
频振荡事故，例如 2017 年鲁西直流输电工程发生了
                                                     传输水平对 MMC-HVDC 系统高频稳定性的影响。
1 270 Hz 的高频振荡，2018 年渝鄂背靠背柔性直流
                                                     基于上述研究可知，特征值法需要对延时环节进行
输电工程在空载加压调试中，渝、鄂两侧分别发生了
                                                     等效变换。Pade 近似为一种有差变换，而且其会额
700 Hz 和 1.8 kHz 的高频振荡事故［3⁃5］。MMC-HVDC
                                                     外引入状态方程，增加模型的复杂程度，额外引入的
系统的高频振荡进一步降低了电力电子器件的使
                                                     状态方程产生的新特征根可能会与原有特征根产生
用寿命，对交流电网造成了严重冲击。因此，研究
                                                     交互影响；Rekasius 变换在寻找纯虚特征根的过程
MMC-HVDC 系统的高频振荡机理和振荡抑制策略
                                                     中需要频繁计算劳斯表，计算量较大。MMC-HVDC
具有重要的理论和工程意义。
                                                     系统可视为单一时滞系统，可以采用时滞系统稳定
     目前，相关研究学者们主要采用阻抗分析法和
                                                     性分析方法研究 MMC-HVDC 时滞系统的稳定性。
特征值法解释 MMC-HVDC 系统的高频振荡机理。
                                                     文献［9］提出的基于广义特征根的时滞系统稳定性
文献［3⁃4］基于鲁西直流输电工程，建立了仅考虑电                            分析方法，无需对延时项进行处理，通过构造矩阵、
流内环控制和链路延时的 MMC 简化阻抗模型，采用                            求解广义特征根直接求解系统的时滞稳定裕度和临
波特图解释了 MMC-HVDC 系统的高频振荡事故。                           界振荡频率，避免了寻找临界值的反复迭代过程，具
文献［5］基于渝鄂背靠背柔性直流输电工程，建立了                             有较强的应用性，但是尚未应用到 MMC-HVDC 系统
dq 坐标系下 MMC 的详细阻抗模型，采用波特图解                           的高频稳定性分析中。
释了渝、鄂两侧不同频次的高频振荡事故。特征值                                   MMC-HVDC 系统的高频振荡抑制策略一般通
法需要建立 MMC-HVDC 系统的状态空间模型，但是                          过改进电流内环控制策略实现换流站的阻抗重塑，
链路延时使得特征方程为超越方程，故无法通过传                               达到抑制系统高频振荡的目的。文献［3］提出在电
统方式直接求解雅可比矩阵的特征值。文献［6⁃7］                             网电压前馈回路串联低通滤波器的高频振荡抑制策
应用 Pade 近似等效 MMC-HVDC 系统的链路延时，                       略 ，但 是 并 未 给 出 滤 波 器 的 参 数 选 取 依 据 。 文 献
收稿日期：2022⁃01⁃07；修回日期：2022⁃04⁃24                      ［10］在电网电压前馈回路串入非线性滤波器，改善
在线出版日期：2022⁃07⁃01                                    了渝鄂背靠背柔性直流输电工程在中高频段的阻抗
    第8期             张   芳，等：基于广义特征根的 MMC-HVDC 系统高频振荡分析及抑制策略                                                           5
                                                                                                                      7
                                                                                                                      1

特性，有效降低了 MMC-HVDC 系统的高频振荡风                 引 入 1 个 状 态 变 量 xind 和 xinq。 对 应 的 微 分 状 态 方
险。文献［11］将公共耦合点（PCC）电压经过三阶滤                 程为：
波 器 滤 波 后 反 馈 回 电 流 内 环 控 制 回 路 中 ，矫 正 了                  ■ dx ind = i - i
                                                          |
MMC 换流站阻抗在多个频段的相位裕度，有效抑制                                  | dt        dref cd

                                                          ■ dx                      （1）
了系统的高频振荡。MMC-HVDC 系统发生高频振                                 | inq = i - i
                                                          |■ dt       qref cq
荡时，dq 轴电流呈现出直流分量叠加特定频率高频
分量的形式，其中高频分量是由系统的链路延时引                        d、q 轴电流内环控制代数方程为：
起的，因此可将链路延时对系统的影响等效为一个                             |             [                         (            )                ]
                                                   ■ u vd = G d u td + ω 0 L eq i cq - k pind i dref - i cd - k iind x ind
外部输入干扰，抑制干扰即抑制 MMC-HVDC 系统
                                                                                           (           )
                                                   ■                                                                       （2）
的高频振荡。H∞ 鲁棒控制器具有良好的干扰抑制
                                                                 [                                                   ]
                                                   | u vq = G d u tq - ω 0 L eq i cd - k pinq i qref - i cq - k iinq x inq
                                                   ■
能力和鲁棒稳定性，在单相脉宽调制整流器［12］、光伏                 式中：icd、icq 分别为 MMC 交流电流的 d、q 轴分量；i dref、
发电系统［13］、微电网频率控制［14⁃15］、直流配电系统［16］         i qref 分别为 MMC 交流电流 d、q 轴分量的参考值；uvd、
等领域得到了广泛应用并表现出良好的控制效果。                     uvq 分别为调制点电压的 d、q 轴分量 ；utd、utq 分别为
   本文从 MMC-HVDC 系统的时滞属性出发，建立               PCC 电压的 d、q 轴分量；kpind、kiind 分别为 d 轴电流内环
了 MMC-HVDC 时滞系统的状态空间模型，应用基于                PI 控制器的比例系数、积分系数；kpinq、kiinq 分别为 q 轴
广义特征根的时滞系统稳定性分析方法分析 MMC-                   电流内环 PI 控制器的比例系数、积分系数；ω0 为额
HVDC 系统的高频稳定性，该方法可直接求解 MMC-                定角频率。
HVDC 系统的时滞稳定裕度及对应的临界振荡频                            2）环流抑制：d、q 轴环流抑制各引入 1 个状态变
率，避免了不断改变延时寻找时滞稳定裕度的反复                     量 xcird 和 xcirq。对应的微分状态方程为：
迭代过程。将 MMC-HVDC 链路延时对系统的影响                                             ■ dx cird = i
                                                                       |               cirdref - i cird
等效为外部干扰，提出了基于 H∞ 鲁棒控制的 MMC-                                            | dt
                                                                       ■ dx                                                （3）
HVDC 系统高频振荡抑制策略。本文所做工作为研                                               | cirq = i              - i
                                                                       |■ dt          cirqref      cirq
究柔性直流输电工程的高频振荡和振荡抑制策略提
供了新思路。                                             d、q 轴环流抑制代数方程为：

1   MMC-HVDC 系统模型及控制
                                                             [       (               )                               ]
                                                 ■ u cird = G d k pcird i cirdref - i cird + k icird x cird - 2ω 0 L a i cirq
                                                 |
                                                                     (               )
                                                 ■                                                                            （4）
    MMC-HVDC 系统的主电路及控制见附录 A 图
                                                             [                                                       ]
                                                 | u cirq = G d k pcirq i cirqref - i cirq + k icirq x cirq + 2ω 0 L a i cird
                                                 ■
A1。MMC-HVDC 系统换流站级控制采用 dq 同步旋              式中：icirdref、icirqref 分别为 d、q 轴环流抑制参考值；icird、
转坐标系下的双闭环比例积分（PI）控制策略，环流                   icirq 分别为 2 倍频桥臂环流的 d、q 轴分量；ucird、ucirq 分
抑制采用 PI 控制策略。实际柔性直流输电工程中，                  别为环流抑制修正量的 d、q 轴分量；kpcird、kicird 分别为
电气量采样、极控、阀控、调制、子模块开关动作等延                   d 轴环流抑制 PI 控制器的比例系数、积分系数；kpcirq、
时 环 节 共 同 组 成 了 MMC-HVDC 系 统 的 总 链 路 延     kicirq 分别为 q 轴环流抑制 PI 控制器的比例系数、积分
时［3］。借鉴现有 MMC-HVDC 时滞系统总链路延时               系数；La 为桥臂电感。
的处理方式，本文用 Gd 环节模拟 MMC-HVDC 系统的                      3）锁相环控制：锁相环采用经典的 PCC d 轴电
总链路延时［7⁃8］，且 Gd=e-τs，其 中 τ 为 系 统 总 链 路 延   压定向的控制结构，见附录 A 图 A3。
时。本文重点研究整流站与交流系统之间的高频振                              锁相环包含 2 个积分环节，引入 2 个状态变量
荡，故假设逆变站采用定直流电压控制使直流电压                     xutq 和 xpll。对应的微分状态方程为：
保持恒定。                                                                 ■ dx utq
                                                                      |           = u tq
1.1 MMC 换流站模型                                                         | dt
                                                                      ■ dx                                                    （5）
    MMC 换流站单相拓扑结构见附录 A 图 A2。根                                         | pll = k u + k x
                                                                      |■ dt           ppll tq      ipll utq
据图 A1 和图 A2 建立了换流站桥臂等效电容电压、
桥臂环流和交流电流的微分状态方程，见附录 A 式                   式中：kppll 和 kipll 分别为锁相环 PI 控制器的比例系数
（A1）—（A10）。                                和积分系数。
1.2 MMC 控制系统模型                                      锁相环代数方程为：
    由 现 有 研 究 可 知 ，功 率 外 环 控 制 几 乎 不 影 响                             ω 2 = ω 0 + k ppll u tq + k ipll x utq                   （6）
MMC-HVDC 系统的高频振荡［3⁃8］。因此，本文中控制             式中：ω2 为锁相环输出的角频率。
器的建模包含电流内环、环流抑制和锁相环控制器。                    1.3 交流系统模型
    1）电流内环控制：d、q 轴电流内环 PI 控制器各                      实际柔性直流输电工程运行工况的变化可能会
    6
    7
    1                                                 电 力 自 动 化 设 备                                                                                  第 42 卷

导致交流系统呈现如附录 A 图 A1 所示的形式［3］。                                            2 基于广义特征根的 MMC-HVDC 时滞系统
  对交流系统阻感支路列写微分状态方程并将其                                                  稳定性分析方法
变换到 dq 坐标系下，如式（7）所示。
                                                                        2.1   基于广义特征根的时滞系统稳定性分析方法
   ■ L di L1d = u + i R - i
   | s
   | dt            csd    cd c       (           )
                                    L1d R c + R s + ω 2 L s i L1q             式（12）的特征方程如式（13）所示。
   ■ di                                                           （7）                                     (
                                                                                     det sI - A 0 - A 1 e-τs = 0 （13）                )
                   csq    cq c       (
   | L L1q = u + i R - i R + R - ω L i
   |■ s dt                          L1q     c    )s     2 s L1d
                                                                        式中：det（·）表示计算矩阵（·）的行列式；I 为单位
式中：ucsd、ucsq 分别为阻容支路中电容电压的 d、q 轴                                        矩阵。
分量；iL1d、iL1q 分别为阻感支路电流的 d、q 轴分量；Rc                                        根据特征根位于复平面的位置，可判断系统的
为交流系统阻容支路电阻；Rs、Ls 分别为交流系统阻                                              稳定性。不断调整延时时间 τ 的值，直至系统存在
感支路电阻、电感。                                                               从复平面左半平面穿越虚轴的特征根，此时的延时
  对交流系统阻容支路列写微分状态方程并将其                                                  时间即为 MMC-HVDC 系统的时滞稳定裕度。但是
变换到 dq 坐标系下，如式（8）所示。                                                    特征方程中的延时项 e-τs 为超越项，无法直接求解特
             ■C du csd = i - i + ω C u                                  征方程的特征根。本文采用文献［9］提出的基于广
             | s
             |        dt      cd     L1d      2 s csq                   义特征根的时滞系统稳定性分析方法，通过构造矩
             ■ du                                                 （8）
             |C                                                         阵、求解广义特征根直接得到 MMC-HVDC 系统的时
             |■ s dt = i cq - i L1q - ω 2 C s u csd
                       csq

                                                                        滞稳定裕度，避免不断改变延时 τ 寻找时滞稳定裕
式中：Cs 为交流系统阻容支路电容。                                                      度的反复迭代过程。
  交流系统电压和 PCC 电压在 dq 坐标系下的数                                               以式（14）所示的线性定常时滞系统为例，基于
学关系如式（9）所示。                                                             广义特征根的时滞系统稳定性分析方法简述如下。
              ■ u sd = u csd +(i cd - i L1d )R c + u td                                 x' t = A'0 x' t +∑A'k x' t - kτ
                                                                                                                           m


              ■ u = u +(i - i )R + u                              （9）                        ()                   ()       k=1
                                                                                                                                     (           )        （14）
              ■ sq csq cq L1q c tq
                                                                        式中：A'0 和 A'（k=1， k        2，…，m）分别为线性定常时滞系
式 中 ：usd、usq 分 别 为 交 流 系 统 电 网 电 压 的 d、q 轴
                                                                        统的无时滞状态变量和时滞状态变量的系数矩阵，
分量。
                                                                        m 为延时个数；x'为 n 维状态向量。
1.4 MMC-HVDC 时滞系统模型的小扰动数学模型
                                                                             假设式（14）在 τ=0 时稳定，定义矩阵 B l ∈ Rn × n ，
                                                                                                                                                           2   2



    综合 1.2 节和 1.3 节列写的微分-代数方程，可将
                                                                        l=0，1，…，2m，其中 B m = A'0⊕A' T0，B m - k = I ⊗ A' Tk ，B m + k =
MMC-HVDC 时滞系统的数学模型整合如下：
                                                                        A'k ⊗ I（k=1，2，…，m，⊕、                 ⊗ 分别表示克罗内克和运
                                 (
                      ■| x = f x，x τ，y，y τ   )          （10）
                                                                        算、克罗内克积运算），n 为该时滞系统微分状态方
                       ■
                                 (
                       |■ 0 = g x，x τ，y，y τ  )                          程的维数［9］。
式 中 ：x=［ucp0，ucpd，ucpq，ucpd2，ucpq2，icd，icq，icir0，icird，icirq，                构造矩阵 U 和 V，如式（15）所示。
xind，xinq，xutq，xpll，xcird，xcirq，iL1d，iL1q，ucsd，ucsq］T，为由状态                     |■| I 0 0 0 |■|          |■| 0       I ⋯     0 |■
                                                                                                                                    |
                                                                                 || 0 ⋱ 0 0 ||            || ⋮ ⋮ ⋱ ⋮ ||
变量构成的向量，y=［uvd，uvq，ucird，ucirq，ω2，usd，usq，utd，                             U=|                    ， V =    ||                       | （15）
                                                                                  | 0 0 I 0 ||
utq］T，为由代数变量构成的向量，向量 x 和 y 中各变                                                    ||            ||          || 0    0 ⋯     I ||
                                                                                                                                    |
                                                                                   ■ 0 0 0 B 2m ■            ■-B 0 -B 1 ⋯ -B 2m - 1 ■
量的含义见上文和附录 A；x τ 和 y τ 分别为由时滞状
态变量构成的向量和时滞代数变量构成的向量，即
                                                                        式中：U ∈ R2mn × 2mn ，V ∈ R2mn × 2mn ，矩阵对 V，U 的广义
                                                                                         2        2                    2         2

                                                                                                                                             (        )
      (     )         (      )
x τ = x t - τ ，y τ = y t - τ 。
                                                                                                      (
                                                                        特 征 根 集 合 为 σ V，U = λ i V，U | i=1，2，⋯，q；q=){ (                   )
  通过代数方程消去微分状态方程中的代数变                                                         ( )
                                                                        rank U }，其中 rank（·）表示求矩阵（·）的秩。设 C 表
量，得到仅包含状态变量的微分方程组，如式（11）                                                示复数集合，当满足下述条件之一时，系统是时滞独
所示。                                                                     立稳定的，即时滞稳定裕度 τ wd =+∞。

                              ( ( ))
                          x = f x，x t - τ                   （11）                    (        )
                                                                          1）σ V，U ∩ ∂D = ∅，其 中 D ={ s | s ∈ C，| s | < 1}，∂

  在系统平衡点处线性化，得到 MMC-HVDC 时滞                                             表示边界。
系统的小扰动微分状态方程组，如式（12）所示。                                                                      (                )
                                                                              2）记 Λ=σ V，U ∩∂D= | z i |=1 | i=1，2，⋯，f；f≤q ， {                                   }
      Δx = A 0 Δx + A 1 Δx t - τ （12）    (       )                      其中 f 为广义特征根中模为 1 的广义特征根的数量。
式中：Δx 为状态变量 x 的小扰动量；A0 和 A1 分别为无                                        若 Λ ≠ ∅，即系统存在模为 1 的广义特征根 zi，但是对
时滞状态变量的雅可比矩阵和时滞状态变量的雅可
比矩阵。
                                                                        于所有的 z i ∈ Λ 均满足 ξ ∑A'k z ki ={0}，ξ（·）为由矩阵
                                                                                                                  ( )
                                                                                                                   k=0
                                                                                                                       m
    第8期                           张       芳，等：基于广义特征根的 MMC-HVDC 系统高频振荡分析及抑制策略                                               7
                                                                                                                            1

（·）的所有特征根组成的集合。                                                 统高频振荡风险，因此实际柔性直流输电工程中应
    当上述 2 个条件均不满足时，系统是时滞依赖                                      尽可能采用较小的电流内环比例系数。
 稳定的。由于线性定常均匀时滞系统的特征方程系                                                 表1      电流内环比例系数对时滞稳定裕度的影响
 数均为实数，特征根满足共轭对称性，故只需寻找位                                                Table 1   Influence of proportional coefficient of
 于虚轴正半轴的纯虚特征根，根据式（16）求解时滞                                               current inner loop on time-delay stability margin
 系统的时滞稳定裕度。                                                                                       时滞稳定          临界振荡
                                                                    比例系数          τ=0 是否稳定
                                        θ                                                         裕度／μs         频率／Hz
                      τ wd = min i                       （16）
                            1 ≤ i ≤ 2mn ω i
                                      2                                    5          稳定            347.90         927.63
                                                                          5.5                       319.59         960.06
 式 中 ：θ i ∈ [ 0，2π ]，             (
                    且 e-jθ ∈ σ V，U ；       )ω i ∈ R+（R+ 为 正 实
                                                                                      稳定



                  ( )
                          i

                                                                           6          稳定            295.37         999.08

数集），且 jω i ∈ξ ∑A'k e-jkθ 。
                                                                          6.5                       274.47       1 043.96
                    m
                              i
                                                                                      稳定
                    k=0
                                                                           7          稳定            256.26       1 093.67
                                                                          7.5                       240.25       1 147.11
    本文从 MMC-HVDC 系统的时滞属性出发，应用
                                                                                      稳定
                                                                        