                                                                Electric Power Systems Research 237 (2024) 110993


                                                                      Contents lists available at ScienceDirect


                                                          Electric Power Systems Research
                                                             journal homepage: www.elsevier.com/locate/epsr




High-frequency transients in buried insulated wires: Transmission line
simulations and experimental validation
Rafael Alipio a, b, * , Naiara Duarte a, b , Farhad Rachidi a
a
    École Polytechnique Fédérale de Lausanne (EPFL), Lausanne, Switzerland
b
    Laboratory of Electromagnetic Transients (LabTEM), Federal Center of Technological Education of Minas Gerais (CEFET-MG), Belo Horizonte, Brazil




A R T I C L E I N F O                                       A B S T R A C T

Keywords:                                                   This paper presents experimental results on the transient response of a buried insulated wire subjected to fast
Underground insulated cables                                transient signals. It reports measurements of voltage and current at the sending end, as well as the voltage at the
Measurements                                                receiving end of the insulated wire. The obtained experimental results are utilized to assess the accuracy of recent
Transients
                                                            formulations proposed for computing the ground-return impedance and admittance of underground cables,
Ground admittance
Ground impedance
                                                            which are important for simulation of transients using models based on the transmission line theory. The good
                                                            agreement between measurements and simulations bolsters confidence in incorporating these newly proposed
                                                            expressions for computing the cable’s ground-return parameters into EMT-type simulators.




1. Introduction                                                                                  EMT-type platforms.
                                                                                                     This paper takes a step in that direction and presents a first set of
    In recent years, the use of underground cables in electrical power                           measurements of the transient response of an underground cable. The
utilities has seen a notable rise [1]. This trend encompasses a variety of                       presented data fill the gap in the existing literature since earlier publi-
applications, including the construction of new underground and hybrid                           cations lack specific measurements for validating the earth-return effect
power lines, as well as the extensive use of underground cables in                               in underground cables. In the conducted experiments, a single dielectric-
renewable energy plants for collecting power from individual solar                               coated wire was considered. Given that the main objective of this paper
panels or wind turbines to the interconnecting substation. These systems                         is to address the earth-return effect in underground cables, the use of a
are susceptible to transients from both internal and external sources,                           dielectric-coated wire is adequate to demonstrate the influence of
underlining the importance of accurately modeling underground cables                             ground-return parameters on the cable transient response [7,8]. This
for simulations needed in defining effective protective measures and                             study provides experimental data and incorporates simulation results to
devices [2].                                                                                     further validate existing expressions for computing the ground-return
    Electromagnetic transient (EMT) simulations are typically conducted                          impedance and admittance of underground cables.
on EMT-type platforms, which leverage circuit and transmission line
theories for efficient simulations. The reliability of these simulations                         2. Background on underground cable modeling using
heavily relies on the accuracy of the implemented models within these                            transmission line theory
platforms. Recent efforts have focused on refining expressions for
computing the per-unit-length (pul) ground-return impedance and                                     The pul series impedance and shunt admittance of single dielectric-
admittance of underground cables, required in models based on the                                coated wire buried in ground is given, respectively, by [9]:
transmission line theory [3,4]. The validity of these expressions has been
                                                                                                 Z = Zi + Ze + Zg                                                           (1)
assessed through comparison with full-wave 3D finite-difference time--
domain (FDTD) simulations [5,6]. However, the literature still lacks                                (              )− 1
comprehensive comparisons with experimental data. Such comparisons                               Y = Ye− 1 + Yg− 1                                                          (2)
are essential to bolster the reliability of these expressions, paving the
way for their effective application and integration into commercial                              where Zi is the conductor internal impedance, Ze is the external



    * Corresponding author.
      E-mail address: rafael.alipio@cefetmg.br (R. Alipio).

https://doi.org/10.1016/j.epsr.2024.110993
Received 18 April 2024; Received in revised form 11 August 2024; Accepted 14 August 2024
Available online 25 August 2024
0378-7796/© 2024 Elsevier B.V. All rights are reserved, including those for text and data mining, AI training, and similar technologies.
R. Alipio et al.                                                                                                                 Electric Power Systems Research 237 (2024) 110993


impedance due to the magnetic field within the insulation, given by (3),                         different internal structures can be straightforwardly performed by
Zg is the ground-return impedance, Ye is the external admittance due to                          applying the formulation proposed by Ametani [9], which constitutes
the electric field within the insulation, given by (4), and Yg is the                            the basis of the cable constants routines in EMT-type programs. Since the
ground-return admittance. In (3) and (4), a and b are respectively the                           main goal of our paper is to investigate the validity of ground-return
radius of the inner conductor and the cable outer radius, and εin is the                         parameter equations, the internal structure of the cable was simplified
permittivity of the insulating layer.                                                            to a solid core surrounded by a dielectric layer.
             ( )                                                                                     In order to show the differences between the results obtained using
      jωμ0    b
Ze =       ln                                                        (3)                         each formulation to compute the ground-return parameters, Fig. 1 pre-
       2π     a                                                                                  sents the simulated voltage at the receiving end of a 100-m long insu-
                                                                                                 lated cable buried in soils with resistivities of 200 Ωm (left panel) and
       jω2πεin
Ye =      ()                                                                         (4)         1000 Ωm (right panel), with a ground dielectric constant set to 10. In
        ln ab                                                                                    this simulation, an ideal voltage source with a unit step voltage was
                                                                                                 applied to the cable’s sending end, while the receiving end was left open.
    In simulations carried out in this paper, the ground-return imped-                           For simplicity, the soil’s electrical parameters were assumed to be
ance and admittance are computed using the generalized formulation                               constant and frequency-independent. Employing the transmission line
proposed by Xue et al. [4]. This formulation considers a quasi-TEM so-                           theory, the cable’s transient response was calculated in the frequency
lution that incorporates a rigorous approach by utilizing both electric                          domain using the nodal admittance matrix, following the approach
and magnetic Hertz vector potentials. As shown in [10], assuming a                               detailed in [5], and time-domain results were obtained through an in-
single dielectric-coated wire buried at a depth h in soil, the equations                         verse numerical Laplace transform [16]. The cable parameters are given
proposed by Xue et al. for determining the ground-return impedance and                           in the legend of Fig. 1.
admittance can be equivalently expressed as                                                          According to the results, the transient voltages obtained using either
           ⎡                              ⎤                                                      Pollaczek or Sunde’s formulas are different compared to those obtained
                       ∫∞ − 2hu1
      jωμ0 ⎣ ( )         e       cos(bλ) ⎦                                                       using Xue et al.’s approach. The difference is essentially due to the fact
Zg =        Λ γg + 2                    dλ                           (5)
       2π                    u0 + u1                                                             that the ground admittance, which is omitted in Sunde and Pollaczek’s
                           0
                                                                                                 approaches, significantly impacts the simulated voltages. It is observed
            ⎡
                   ∫∞
                                              ⎤       /                                          that incorporating the ground admittance leads to higher damping and
      jω ⎣ ( )        u0 e− 2hu1 cos(bλ) ⎦                                                       faster propagation of traveling waves. These effects are more pro-
Pg =      Λ γg + 2                          dλ Yg = jω Pg                            (6)
     2πς              u1 u0 + γ 20 γ−1 2 u1                                                      nounced in the 1000-Ωm soil, but already evident in the 200-Ωm soil. It
                          0
                                                                                                 is also interesting to observe that the use of either Pollaczek or Sunde’s
             ( )      ( )           ( )                 √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅ √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅       expressions for the ground-return impedance results in nearly-identical
where Λ γ g = K0 γ g b − K0 γ g D , D = h2 + b2 , u0 = λ2 + γ 20 , u1 =                          simulated voltage waveforms.
√̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅                     √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅
                                               (                    )
                      √̅̅̅̅̅̅̅̅̅̅
  λ2 + γ 2g , γ 0 = jω μ0 ε0 , γ g = jωμ0 σg + jωεg , ς = σg + jωεg , σg is the
                                                                                                 3. Experimental setup
ground conductivity, εg is the ground permittivity, b is the cable outer
radius, and K0 is the zero-order modified Bessel function of the second                              The experimental setup is shown in Fig. 2. The system under study
kind.                                                                                            consists of two 25.4-m long insulated wires, each buried at a depth of 0.3
    Sunde’s equation [11] for computing the ground-return impedance is                           m and separated by a 10 cm gap. The wires are composed of a copper
a particular case of (5) if γ0 = 0, reading                                                      core conductor coated with PVC insulation (εin = 4ε0 ), with an internal
              ⎡                               ⎤
                           ∫∞ − 2hu1                                                             radius a = 0.95 mm and an outer radius b = 1.75 mm (see Fig. 3). In the
         jωμ0 ⎣ ( )           e      cos(bλ) ⎦
Zg
 Sunde
       =       Λ γg + 2                     dλ                       (7)                         experiments, the insulated wires were excited through an impulse
          2π                     λ + u1                                                          generator connected across the 10-cm gap. This setup, composed of two
                               0
                                                                                                 coated wires with a longitudinal gap excitation, was chosen to allow the
    In his original work, Sunde did not propose any expression for the                           cable to be excited without the need for any additional element to be
ground-return admittance. Finally, the equation for the ground-return                            connected to any terminal of the generator to provide an additional
impedance from Pollaczek [12] can be derived from Sunde’s approach                               reference, for instance, a ground rod. In this way, the experiment allows
by neglecting displacement currents in the ground and assuming γ g =                             us to focus on the transient behavior of the insulated wire, which is the
 √̅̅̅̅̅̅̅̅̅̅̅̅̅̅
   jωμo σg . Similar to Sunde, Pollaczek did not present any equation for                        main objective of the work, minimizing the number of elements that
the ground-return admittance either.                                                             could influence the results.
    The accuracy of the Xue et al. generalized formulation was assessed                              The impulse generator used is similar to those employed in [17] for
through comparisons with a full-wave FDTD code [5,6]. In the same                                measuring the transient response of grounding wires and is primarily
references, the accuracy of the formulation proposed by Papadopoulos                             composed of analog multipliers (Greinacher cascades), following the
et al. [3] for computing the ground-return impedance and admittance of                           classical topology outlined in [18], with a discharge capacitor and
underground cables was also verified; thus, results obtained using either                        resistor of Cd = 10 nF and Rd = 272 Ω, respectively. An equivalent cir-
Xue et al. or Papadopoulos et al. formulations might be considered                               cuit of the generator, which was used in the simulations performed in
essentially equivalent. It should be emphasized that Pollaczek’s formu-                          this work, is shown in Fig. 4. Two distinct impulse signals, with rise
lation, despite its limitations, is still widely used for calculating the pul                    times (RT) of approximately 100 ns and 400 ns, respectively, were uti-
ground-return parameters in most underground cable models on                                     lized, as shown in Fig. 5. It is worth noting that the small value of the
EMT-type platforms. However, recent studies have demonstrated that                               discharge capacitor was deliberately chosen to produce a signal with a
Pollaczek’s formulation, and particularly the assumption of disregarding                         steep rise and a rapid decay, specifically to enable fast excitation of the
the ground admittance, is valid only for modeling low-frequency tran-                            cable, allowing for the assessment of its response to high-frequency
sients in cables buried in high-conductivity soils [3,4,13,14].                                  transients. As depicted in Fig. 2, one terminal of the impulse generator
    It is worth mentioning that in many practical scenarios, we                                  is directly connected to the sending end of one wire segment, and the
encounter sheathed cables or, in applications involving submarine ca-                            other terminal is connected to the sending end of the opposite wire
bles, typically armored cables [15]. The modeling of cables with                                 segment through a 50-Ω resistor (Rs). The receiving ends of both wire




                                                                                             2
R. Alipio et al.                                                                                                         Electric Power Systems Research 237 (2024) 110993




Fig. 1. Transient voltages at the cable’s receiving end, resulting from a unit step voltage applied at its sending end for soil resistivities of (a) 200 Ωm and (b) 1000
Ωm, using different formulations to compute the ground-return parameters. Cable parameters: h = 1 m (burial depth), a = 1 cm, b = 1.5 cm, ρc = 1.7 ×10− 8 Ωm
(core resistivity), εin = 5ε0 .




                                                                      Fig. 2. Experimental setup.


                                                                                       this first set of experiments, was connected to the right terminal of the
                                                                                       impulse generator (see Fig. 2). Given the oscilloscope connections, the
                                                                                       signals of interest were obtained as follows:

                                                                                        • The signal on channel 1 (ch1), denoted as vch1 (t), corresponds to the
                                                                                          measured output voltage of the impulse generator, i.e., vg (t) =
                                                                                          vch1 (t).
                                                                                        • The signal on channel 3 (ch3), denoted as vch3 (t), corresponds to the
                                                                                          measured voltage drop across the 50-Ω resistor, allowing the current
                                                                                          at the sending end of the right wire segment to be estimated as is (t) =
                                                                                           vch3 (t)
                                                                                             Rs . The measurement of the current through the voltage drop
           Fig. 3. Insulated wire cross-section and main characteristics.                 across the resistor Rs was carried out following the same procedures
                                                                        