492                                                                                IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 21, NO. 1, JANUARY 2006




        A New Procedure to Derive Transmission-Line
          Parameters: Applications and Restrictions
       Sérgio Kurokawa, Member, IEEE, José Pissolato, Member, IEEE, Maria Cristina Tavares, Member, IEEE,
               Carlos Manuel Portela, Life Senior Member, IEEE, and Afonso J. Prado, Member, IEEE




   Abstract—The objective of this paper is to show an alternative                soil surface is plane, the line cables are horizontal and parallel
methodology to calculate transmission-line parameters per unit                   among themselves, the distance between any pair of conductors
length. With this methodology, the transmission-line parameters                  is much higher than the sum of their radii, and the EM effects
can be obtained starting from impedances measured in one ter-
minal of the line. First, the article shows the classical methodology            of structures and insulators are neglected. Some simplifying as-
to calculate frequency-dependent transmission-line parameters                    sumptions are usually made about EM-field behavior and these
by using Carson’s and Pollaczeck’s equations for representing the                approximations imply that, in what concerns the transversal be-
ground effect and Bessel’s functions to represent the skin effect.               havior of the line, the quasi-stationary EM-field simplification is
After that, a new procedure is shown to calculate frequency-de-
                                                                                 assumed [2]. For historical and cultural reasons, the most used
pendent transmission-line parameters directly from currents and
voltages of an existing line. Then, this procedure is applied in a               procedures to represent the ground assume that the ground may
two-phase and a three-phase transmission line whose parameters                   have a constant conductivity, is frequency independent, and has
have been previously calculated by using the classical method-                   a dielectric permittivity that can be neglected. These assump-
ology. Finally, the results obtained by using the new procedure                  tions are quite far from reality, and can cause inadequate line
and by using the classical methodology are compared. The article
shows simulations results for a typical frequency spectrum of                    modeling. Except for very high electric fields, where significant
switching transients (10 Hz to 10 kHz).                                          soil ionization originates, soil electromagnetic behavior is es-
                                                                                 sentially linear but the electric conductivity and electric permit-
  Index Terms—Electromagnetic transients, frequency depen-
dence, modal transformation, phase domain, transmission line,                    tivity are strongly frequency dependent [2].
transmission-line parameters.                                                       There are situations where the above-mentioned simplifica-
                                                                                 tions cannot be assumed. An example of a situation in which
                           I. INTRODUCTION                                       physical properties can be changed is in the study of EM tran-
                                                                                 sients that include nonuniform lines that could be portions of

T      HE self and mutual impedances present in the overhead
       transmission-line equations in the frequency domain can
be derived from the solution of Maxwell’s equations for the
                                                                                 transmission lines where the conductors are not parallel. This
                                                                                 occurs as in the connection between an overhead line and a
                                                                                 cable, or where the sag is significant, for instance, at the crossing
boundary conditions at the contact surfaces of the three relevant                of rivers and valleys [3].
materials that are the conductor, air, and ground. Considering
                                                                                    In an existing transmission line in which the previously men-
the different specific resistances, magnetic permeabilities, and
                                                                                 tioned simplifications again cannot be assumed, the transmis-
dielectric permittivities of the materials, these expressions are
                                                                                 sion-line parameters could be derived from measured transmis-
integral functions of the frequency and the physical properties
                                                                                 sion-line impedances. As mentioned in [4], there are some prac-
[1].
                                                                                 tical difficulties to measure the frequency response of a trans-
   In the most usual procedures to evaluate line parameters, there
                                                                                 mission line. First, it requires a strong motivation to get the
are some explicit or implicit assumptions that imply in phys-
                                                                                 consent from a power utility to make an outage of a long trans-
ical approximations. The approximations can be in respect to
                                                                                 mission line. Second, the experimental setup may be nontrivial.
geometry simplifying or electromagnetic (EM) field behavior
                                                                                 Frequency measurement requires a voltage source with variable
[2]. The geometric simplifying consists of assuming that the
                                                                                 frequency and high power. Due to difficulties mentioned above,
                                                                                 the procedure developed in this paper has been used in trans-
   Manuscript received December 1, 2004; revised March 1, 2005. This work        mission lines represented by digital models.
was supported by Fundação de Amparo à Pesquisa do Estado de São Paulo.
Paper no. TPWRD-00566-2004.
                                                                                    This paper proposes a methodology to calculate longitudinal
   S. Kurokawa and A. J. Prado are with Faculdade de Engenharia de Ilha          and shunt parameters per unit length of overhead transmission
Solteira, Universidade Estadual Paulista, Ilha Solteira 15385-000, Brazil        lines starting from the impedances measured at the line terminal.
(e-mail: kurokawa@dee.feis.unesp.br; afonsojp@dee.feis.unesp.br).
   J. Pissolato and M. C. Tavares are with Universidade Estadual de Camp-        This paper provides results for a two-phase line and for an un-
inas, Campinas 13081-970, Brazil (e-mail: pisso@dsce.fee.unicamp.br;             transposed three-phase 440-kV, 500-km transmission line. Lon-
cristina@dsce.fee.unicamp.br).                                                   gitudinal and transversal parameters calculated by using tradi-
   C. M. Portela is with Universidade Federal do Rio de Janeiro (UFRJ), Rio de
Janeiro 21941-972, Brazil (e-mail: portelac@ism.com.br).                         tional methodology and by using the methodology developed
   Digital Object Identifier 10.1109/TPWRD.2005.852296                           are also presented.
                                                               0885-8977/$20.00 © 2006 IEEE
KUROKAWA et al.: NEW PROCEDURE TO DERIVE TRANSMISSION-LINE PARAMETERS                                                                493



      II. CLASSICAL METHODOLOGY TO CALCULATE                        III. CALCULATION OF THE TRANSMISSION-LINE PARAMETERS
 FREQUENCY-DEPENDENT TRANSMISSION-LINE PARAMETERS                         DIRECTLY FROM PHASE CURRENTS AND VOLTAGES
                                                                    A. General Description of the Methodology
   It has long been recognized that one of the most important          It is well known that for complex representation of sinusoidal
aspects in the modeling of transmission lines for EM transient      alternating electrical magnitudes, and with several approxima-
studies is to account for the frequency dependence of the pa-       tions and validity restrictions, the basic equations of a transmis-
rameters. Models that assume constant parameters cannot ade-
                                                                    sion line are [2]
quately simulate the response of the line over the wide range of
frequencies that are present during transient conditions. In most
cases, the constant parameter representation produces a magni-                                                                      (1)
fication of the higher harmonics and, as a consequence, a general
distortion of the waveshapes and exaggerated magnitude peaks           The equations in (1) are valid if some geometric and EM
[5].                                                                field behavior simplifying assumptions can be considered as de-
   The self and mutual impedances included in the overhead          scribed before. It is assumed that the EM field has a quasi-sta-
transmission-line equations in the frequency domain can             tionary behavior in orthogonal direction to the line axis [2].
be derived from the solution of Maxwell’s equations. The               In (1), [Z] and [Y] are per unit length longitudinal impedance
self-impedance falls into three parts and the mutual impedance      and shunt admittance matrices, respectively. The elements of
into two parts. These are listed as follows.                        the matrices [Z] and [Y] are frequency dependent. The vectors
   • The internal longitudinal impedance (per unit length) is              and       are, respectively, transversal voltages of the line
      associated with the electromagnetic field within the con-     cables and longitudinal currents in the line cables.
      ductor. Within the assumption previously mentioned, such         It is well known that in phase transmission lines, equa-
      an EM field does not affect mutual terms, but only diag-      tions are solved by transforming coupled equations into
      onal (self) terms of the longitudinal impedance matrix. In    decoupled equations. Decoupling of equations can be achieved
      general, the internal impedance can be interpreted as a re-   through the use of a suitable chosen modal transformation ma-
      sistance and an inductance, both frequency dependent. The     trix      bringing [Y] [Z] to a diagonal form [7], [8]
      inner impedance can be calculated, with good accuracy,
      with formulas based on Bessel’s functions of geometric                                                                        (2)
      conductor parameters, material electric conductivity and
      frequency, or with simplified formulas depending on the       where     is the diagonal eigenvalue matrix.
      frequency range. Due to the skin effect, the resistance in-     Manipulating and substituting (2) in (1), it is possible to write
      creases whereas the inductance decreases.                     the basic equations of a transmission line in mode domain as
   • The external longitudinal impedance (per unit length) is       being [9]
      associated with the EM field outside the conductors. As-
      suming a lossless (infinite electric conductivity) ground
      and the other assumptions indicated before, the external                                                                      (3)
      longitudinal impedance (per unit length) may be inter-
      preted as corresponding to an inductance matrix (per unit     where matrices        and        are obtained as follows [7]:
      length), frequency independent.
   • For a lossy ground (finite electric conductivity), within
      the other assumptions indicated previously, it is possible                                                                    (4)
      to consider the effect, in longitudinal per unit length
      impedance matrix, of the EM field in soil by means of an      where         is the transposed of      and         is the inverse
      additional parcel of the external longitudinal impedance,     of      .
      with nonzero diagonal (self) and mutual elements,                In (3), the vectors [E] and [I] are, respectively, transversal
      frequency dependent (that can be treated as frequency-de-     voltages of the line cables and longitudinal currents in the line
      pendent resistance and inductance matrices).                  cables, written in mode domain. Because matrices              and
   A similar analysis applies also to the transversal admittance          are diagonal matrices, these matrix products            and
matrix [Y]. The main difference concerning simplifying as-                      are diagonal and, therefore, there is no coupling be-
sumptions is that, for [Y] effects, it is “reasonably accurate,”    tween modes. The solution of (3) for a generic mode is [9]
in typical conditions, to assume ideal conductors and ground
(infinite electric conductivity) up to 1 MHz.                                                                                       (5)
   The parameters of transmission lines with ground return are
                                                                                                                                    (6)
highly dependent on the frequency. Formulas to calculate the
influence of the ground return were developed by Carson and
Pollaczek and these formulas can also be used for power lines.         In (5) and (6),   and      are, respectively, modal voltages at
Both seem to give identical results for overhead lines, but Pol-    terminals A and B as described in Fig. 1. The terms        and
laczek’s formula is more general inasmuch as it can also be used    are modal currents at these terminations and is the line length.
for underground conductors or pipes [6].                            The terms and        are, respectively, the propagation constant
494                                                                      IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 21, NO. 1, JANUARY 2006



                                                                           It is possible to observe that the equivalent impedances can
                                                                        be calculated directly from currents and voltages of the line, by
                                                                        using (10) and (11), or directly from         , by using (12) and
                                                                        (13).
                                                                           Using and calculated as functions of            and      , it is
                                                                        possible to calculate longitudinal and transversal transmission-
                                                                        line parameters by using (7) and (8)

                                                                        B. Calculating     as a Function of      and
Fig. 1.   Generic mode of a transmission line.
                                                                           Let us consider a phase transmission line with terminals A
                                                                        and B. Let us consider also that it is possible to obtain in this
and the characteristic impedance of the mode and are written as         line the vectors                 , and         where the vector
being [2]                                                                      consists of sources connected in terminal A of the line.
                                                                        The vectors           and         have the longitudinal currents
                                                                 (7)    in terminal A of each phase of the line, considering terminal B
                                                                 (8)    is open and short-circuited, respectively.
                                                                           The vectors above mentioned are written in modal domain as
                                                                        being
where z and y are, respectively, the longitudinal impedance and
transversal admittance per unit length of the mode considered.                                                                        (14)
   Because (7) and (8) are well known, in this paper, these equa-                                                                     (15)
tions will be denominated classical equations for             . These
equations show that and           of each mode are written as func-                                                                   (16)
tions of longitudinal and transversal parameters.                          In (14),      is the vector with modal voltage sources. Each
   In Fig. 1,    and       are, respectively, the modal currents in     modal voltage is connected to terminal A of the respective mode
terminals A and B;        and      are, respectively, the modal volt-   of the line. The vectors              and       in (15) and (16)
ages at terminals A and B.                                              are current vectors in terminal A of each mode considering that
   Let us suppose that in terminal B, of the generic mode shown         terminal B is open and short-circuited, respectively.
in Fig. 1, a load impedance         (whose value        is supposedly      Considering a generic mode of the above-mentioned line, it
known) is connected. Then, from transmission-line theory and            is possible to use (10) and (11) for calculating the equivalent
using (5) and (6), it is possible to determine the impedance Z of       impedances          and      of this mode. After that, by manipu-
the equivalent circuit of the mode as being [4]                         lating (12) and (13), it is possible to obtain

                                                                 (9)
                                                                                                                                      (17)

   By considering two specific situations, we have defined two             In (17), the equivalent impedances         and    are known
impedances for the mode shown in Fig. 1. The first impedance            and were obtained by using (10) and (11), respectively. There-
is defined considering that terminal B is open and the other            fore, by using algebraic manipulation in (17), it is possible to
impedance is defined considering terminal B is short-circuited.         obtain the propagation function of the generic mode of the
These impedances are denominated equivalent impedances.                 line.
   In (10),      is the equivalent impedance when terminal B               The term             can be written as being
is open, and             ,        , and        are voltage and
current in terminal A when terminal B is open                                               