                                                          Electric Power Systems Research 125 (2015) 116–123



                                                             Contents lists available at ScienceDirect


                                                  Electric Power Systems Research
                                                journal homepage: www.elsevier.com/locate/epsr




Loewner matrix approach for modelling FDNEs of power systems
Gurunath Gurrala ∗
Department of Electrical and Computer Engineering, Texas A&M University, USA




a r t i c l e        i n f o                           a b s t r a c t

Article history:                                      This paper proposes a new approach for modelling frequency dependent power system network equiv-
Received 11 October 2014                              alents (FDNE) using tangential interpolation framework based on Loewner matrix (LM) pencil. The
Received in revised form 19 March 2015                Loewner matrix based tangential interpolation technique has been recently proposed for modelling
Accepted 21 March 2015
                                                      of large multi-port VLSI circuits. The LM approach ﬁts accurate state space descriptor system models
                                                      from the frequency response measurements. Singular value decomposition based LM approach has been
Keywords:
                                                      investigated in this paper for modelling of FDNEs. The proposed method’s performance is compared to
Frequency dependent network equivalents
                                                      the widely used vector ﬁtting approach using four power system examples. A simple matrix implemen-
Tangential interpolation
Loewner matrix
                                                      tation for LM formation and a MATLAB based stable model extraction approach is proposed. It has been
Electromagnetic transients (EMT)                      shown that the data splitting step of the LM approach has signiﬁcant impact on the accuracy of the ﬁtting.
Vector ﬁtting                                         The LM method is shown to be comparable to vector ﬁtting in terms of accuracy, stability and passivity.
                                                      It does not require any starting poles and has no convergence issues because it is a non-iterative method.
                                                      It also gives an indication of the system order which is a unique advantage.
                                                                                                                        © 2015 Elsevier B.V. All rights reserved.




1. Introduction                                                                          There are several frequency dependent network equivalent
                                                                                     (FDNE) modelling techniques available and good surveys of the
   The quest for efﬁcient frequency dependent models in power                        techniques are presented in [1,3,4]. Rational approximations using
system electromagnetic transient (EMT) simulations is a never                        iterative methods [5] became popular in recent years. Vector ﬁtting
ending journey. Early electromagnetic transient programs (EMTP)                      and several variations of it are widely used for FDNE’s [6,7]. A multi-
used frequency dependent models mostly for switching transient                       port time domain-vector ﬁtting method is proposed in [8]. Vector
studies and lightning studies for planning and design of high volt-                  ﬁtting requires a good guess of the starting poles for successful pole-
age equipment such as switchgear, insulators and high voltage DC                     relocation and sometimes needs separate passivity enforcement.
systems (HVDC) [1]. The need for accurate and reliable electromag-                   There is no proof of when and how fast Vector ﬁtting converges [9].
netic transient equivalents have been growing signiﬁcantly across                    Frequency partitioning approach has been proposed in [10–12] to
the industry with the introduction of fast switching devices (power                  avoid ill-conditioning in FDNEs. The trial and error based frequency
electronic circuit breakers), complex generation sources (wind,                      partitioning approaches are time consuming for networks involv-
solar and other power electronic based sources) and complex trans-                   ing large number of ports. A genetic algorithm based approach that
mission controls such as voltage source converter based DC systems                   preserves the passivity of the FDNE model is proposed in [13]. In
(VSC-HVDC), ﬂexible AC transmission controls (FACTS), etc. This                      [2,14] the need for large scale FDNEs is identiﬁed and a sparse time
need exists because their frequency responses closely overlap with                   domain network equivalent method is proposed.
the natural frequency responses of various power system compo-                           Methods for constructing a controllable and observable state
nents like distributed transmission lines, transformers, etc. [2]. In                space model, called generalized realization problem, from a data
the near future EMT programs will become a necessity even for                        set obtained by sampling a transfer matrix are proposed in [15].
day to day operations because of the growing interconnections and                    These methods use data sampled directionally, called tangential
complex control interactions.                                                        interpolation data. Recently, an accurate multi-port modelling
                                                                                     technique for systems with large number of terminals has been
                                                                                     proposed in [9,16]. This method uses the Loewner matrix (LM)
                                                                                     pencil constructed from frequency response data in the framework
 ∗ Corresponding author. Current address: Power and Energy Systems Group, Oak
                                                                                     of tangential interpolation. Performance of the Loewner method
Ridge National Lab, USA. Tel.: +1 9796760147.
                                                                                     in the presence of noisy measurements has been studied in [17].
    E-mail address: gurunath gurrala@yahoo.co.in                                     Application of Loewner matrix approach for distributed parameter

http://dx.doi.org/10.1016/j.epsr.2015.03.016
0378-7796/© 2015 Elsevier B.V. All rights reserved.
                                                 G. Gurrala / Electric Power Systems Research 125 (2015) 116–123                                                                                117

                                                                                   and the left interpolation data:
models of micro electronic circuits is presented in [18]. All the
above references claim that the LM approach is superior to vector
ﬁtting as this is a non-iterative approach that accurately ﬁts models              M = diag[1 , ......, h ] ∈ Ch×h
for large multi-port systems [16] without any convergence issues. It                    ⎡l ⎤                                 ⎡v ⎤
                                                                                             1                                        1
doesn’t need any starting poles. The LM approach usually preserves
                                                                                       ⎢. ⎥             ⎢. ⎥                                                                                    (4)
passivity [16,18], but can not guarantee this in all cases. The order of               ⎢ ⎥              ⎢ ⎥
                                                                                   L = ⎢ ⎥ ∈ Ch×p ; V = ⎢ ⎥ ∈ Ch×m
the models can be easily identiﬁed and the ﬁtted models are stable                     ⎣. ⎦             ⎣. ⎦
after the extraction of the irregular part of the state-space model.                         lh                                  vh
Because of these compelling advantages, application of Loewner
matrix approach for frequency dependent network equivalents of
power systems is investigated in this paper. Singular value decom-                 ri ∈ R are called right tangential directions and lj ∈ L are called left
position (SVD) based Loewner matrix approach proposed in [16] is                   tangential directions. The interpolation method ﬁnds a minimal
presented in MATLAB style syntax for easy implementation. A new                    realization [E, A, B, C, D] for tangential data, such that the associated
matrix implementation for LM formation and a MATLAB based                          transfer function satisﬁes the following right and left constraints
stable model extraction approach is proposed. The performance
of the LM approach is tested on several FDNE power system cases.                   H(i )ri = wi
Results of four representative test systems are discussed in this                                                                                                                               (5)
                                                                                   lj H(j ) = vj
paper. Passivity is veriﬁed using step response and eigenvalues of
the real part of Y-matrix over the entire frequency range.
                                                                                   The right tools for studying this problem are the Loewner matrix and
2. Loewner matrix approach                                                         the shifted Loewner matrix because these matrices have a system
                                                                                   theoretically signiﬁcant factorization. Loewner matrix of H(s) can
    This section gives a brief overview of the Loewner matrix                      be built as follows using the directions ri and lj
approach. The theoretical basis of Loewner matrix approach is well                       ⎡                                                                    ⎤
described in [15,16]. Let the frequency response is denoted by Y(s)                          v1 r1 − l1 w1                        v1 rk − l1 wk
                                                                                                                   ···
for a frequency range of {smin , smax }. The goal is to ﬁt a generalized               ⎢ 1 − 1                                           ⎥
                                                                                                                                          1 − k
                                                                                       ⎢                                                   ⎥
descriptor system state space model of the form                                        ⎢                                                   ⎥
                                                                                   L = ⎢ ..                         ..           ..        ⎥                                                    (6)
                                                                                      ⎢.                                .        .        ⎥
         E ẋ(t) = Ax(t) + Bu(t)                                                       ⎣ v r −l w                                 v r −l w
                                                                                                                                           ⎦
:                                                                       (1)                      h 1    h    1                       h k            h    k
         y(t) = Cx(t) + Du(t) + Y ∞ u̇(t)                                                                          ···
                                                                                                  h − 1                                 h − k
 is a linear time invariant (LTI) system with m-inputs, p-outputs
                                                                                   Similarly shifted Loewner matrix of sH(s) can be built as follows
and n-internal variables in descriptor form representation where
x(t) is an internal variable (the state, if E is invertible), u(t) is the                  ⎡  v r − l w                                           1 v1 rk − k l1 wk
                                                                                                                                                                               ⎤
                                                                                                    1 1 1         1 1        1
input, y(t) is the corresponding output, while E, A ∈ Rn×n , B ∈ Rn×m ,                                                               ···
                                                                                        ⎢               1 − 1                                         1 − k         ⎥
C ∈ Rp×n , D, Y∞ ∈ Rn×n are constants with E possibly singular. The                     ⎢                                                                                      ⎥
transfer function of  is given by                                                 L = ⎢  .
                                                                                        ⎢ ..
                                                                                                                                          ..        ..                    ⎥
                                                                                                                                                                          ⎥                     (7)
                                                                                                                                               .     .
                                                                                        ⎣                                                                                 ⎦
H(s) = C(sE − A)−1 B + D + sY ∞                                          (2)                      h vh r1 − 1 lh w1                                 h vh rk − k lh wk
                                                                                                                              ···
                                Irregular Part
                                                                                                      h − 1                                             h − k
             Regular Part

The Loewner matrix approach ﬁts a state space model {E, A, B, C}                   The generalized observability matrix O and generalized controlla-
with embedded D and Y∞ matrices. The embedded irregular part, D                    bility matrix R of a realization [E ; A ; B ; C ; D] are deﬁned as:
and Y∞ matrices, sometimes result in an unstable model and they                          ⎡                         ⎤
need to be extracted to obtain a stable model [16,18].                                       C(1 E − A)−1
                                                                                         ⎢                         ⎥
                                                                                   O = ⎢ ..                        ⎥
2.1. Tangential interpolation                                                          ⎣.                          ⎦                                                                            (8)
                                                                                         C(h E − A)−1
   Consider a set of points S = {s1 , . . ., sP } in the complex plane and                        −1                  −1
                                                                                   R = [(1 E − A) Br1 · · ·(k E − A) Brk ]
the evaluations {H(s1 ), . . ., H(sP )} of the rational matrix function
H(s) at those points. S can be partitioned as
                                                                                   Each entry in the Loewner matrix can be expressed in a product
                                                                                   form as shown below:
S = {1 , . . ., k } ∪ {1 , . . ., h }

The rational interpolation method constructs a controllable and                            vj ri − lj wi
                                                                                   Lij =                     substituting for vj , wi from (9)
observable state space model from sampled data of the system                                  j − i
                                                                                                                                                                         −1
transfer matrix H(s). The sampled data can be of scalar data, matrix                              lj (C(j E − A)−1 B + D)ri − lj (C(i E − A)                                 B + D)ri
data or tangential data (matrix data sampled directionally on the                  ⇒ Lij =
                                                                                                                                               j − i
left and on the right) [15]. The interpolation method uses the fol-
                                                                                                                                                                                    −1
lowing right interpolation data:                                                                  lj C(j E − A)−1 [(i E − A) − (j E − A)](i E − A)                                    Bri
                                                                                   ⇒ Lij =
                                                                                                                                                   j − i
 = diag[1 , ......., k ] ∈ Ck×k                                                                                                                                  −1
                                                                                                  lj C(j E − A)−1 [(i − j )E](i E − A)                               Bri
R = [r1 , ........., rk ] ∈ Cm×k                                                   ⇒ Lij =
                                                                         (3)                                                     j − i
                                                                                                                                                         −1
W = [w1 , ....., wk ] ∈ Cp×k                                                       ⇒ Lij = −lj C(j E − A)−1 E(i E − A)                                      Bri
118                                                            G. Gurrala / Electric Power Systems Research 125 (2015) 116–123
Thus the Loewner matrix can be formulated as
           ⎡                         ⎤                                                           3.1. Fitting state space model
               l1 C(1 E − A)−1
           ⎢                         ⎥
L = −⎢ ..                            ⎥                                                               The Y-parameter frequency response of a p-port system is given
     ⎣.                              ⎦                                            