                                                            Electrical Power and Energy Systems 92 (2017) 202–211



                                                                 Contents lists available at ScienceDirect


                                                Electrical Power and Energy Systems
                                                 journal homepage: www.elsevier.com/locate/ijepes




Modal decoupling of overhead transmission lines using real and constant
matrices: Influence of the line length
Pablo Torrez Caballero a, Eduardo C. Marques Costa b,⇑, Sérgio Kurokawa a
a
    Unesp – Univ. Estadual Paulista, Faculdade de Engenharia de IlhaSolteira – FEIS, Departamento de EngenhariaElétrica, IlhaSolteira, SP, Brazil
b
    Universidade de São Paulo – USP, Escola Politécnica, Departamento de Engenharia de Energia e Automação Elétricas – PEA, São Paulo, SP, Brazil



a r t i c l e           i n f o                          a b s t r a c t

Article history:                                         The Clarke’s matrix is a well-known real and constant transformation matrix used for modal transforma-
Received 2 April 2017                                    tion in three-phase transmission lines modeling. Although modal analysis has been widely discussed in
Received in revised form 3 May 2017                      the technical literature on power system modeling, a new content is approached in this research proving
Accepted 10 May 2017
                                                         that the approximation using an exact and constant modal transformation matrix depends on both the
                                                         frequency-dependent parameters and transmission line’s length. As an important conclusion, the
                                                         approach using the Clarke’s matrix leads to more accurate results considering long transmission lines.
Keywords:
                                                         There are two methods for modal decoupling in power systems modeling. The first uses only a single con-
Transmission line modeling
Electromagnetic transients
                                                         stant and real transformation matrix during the entire modeling/simulation routine. The second uses the
Modal analysis                                           frequency-dependent transformation matrix for parameters decoupling into the propagation modes and
Transmission line theory                                 the Clarke’s matrix for mode-to-phase transformation of voltage and current values during simulations.
                                                         The accuracy of these two modeling/simulation processes are evaluated, in the time and frequency
                                                         domains, based on results obtained from a reference routine that employs the exact frequency-
                                                         dependent matrix in modal transformations and numerical transforms for simulation in the time domain.
                                                         The proposed analysis proves that the accuracy of both methods varies with the line length during elec-
                                                         tromagnetic transient simulations that leads to peak errors up to approximately 10%. The influence of the
                                                         line length in modal analysis techniques was not approached in previous references on power system
                                                         modeling, which represents the original contribution of this paper.
                                                                                                                          Ó 2017 Elsevier Ltd. All rights reserved.




1. Introduction                                                                             in power systems modeling for analysis of insulation coordination,
                                                                                            electromagnetic compatibility, protection and general design of
   Modal analysis techniques are widely applied in power systems                            transmission lines.
modeling [1–4]. In this context, a coupled multiphase system can                                Transmission line models for simulation of electromagnetic
be decoupled into propagation modes that can be modeled sepa-                               transients are usually presented in the technical literature into
rately as individual single-phase systems. Modal transformations                            two categories: distributed- or lumped-parameters models. The
are successively applied during the modeling and simulation routi-                          first is developed directly from the frequency-dependent dis-
nes to convert line parameters, voltages and currents from the                              tributed parameters of the line and using modal decoupling, where
phase domain to modal domain and vice versa [5]. These transfor-                            each propagation mode is represented as an independent two-port
mations are carried out by using modal transformation matrices,                             circuit and simulation results are obtained in the time domain
which are usually frequency-dependent due to frequency effect                               from numerical transforms [6]. The second category is also based
on the line parameters. However, depending on the line geometry                             on modal decoupling, where each propagation mode is represented
and system characteristics, several approximations can be                                   as a single-phase line by electric circuit approach and the fre-
achieved in order to produce constant modal transformation                                  quency effect on the line parameters is included directly in the
matrices, e.g.: symmetrical components, Karrenbauer, Clarke and                             time domain by means of fitting techniques [3,4,7].
others. The modal decoupling theory represents an essential tool                                The two modeling techniques present advantages and restric-
                                                                                            tions that were well established in the literature on transmission
                                                                                            line modeling [1,5]. However, some important issues should be
    ⇑ Corresponding author.
                                                                                            emphasized for an appropriate understanding of the proposed
   E-mail addresses: pablotorrezcaballero@gmail.com (P. Torrez Caballero),
                                                                                            analysis. Although the distributed-parameters models show a great
educosta@usp.br (E.C. Marques Costa), kurokawa@dee.feis.unesp.br (S. Kurokawa).

http://dx.doi.org/10.1016/j.ijepes.2017.05.006
0142-0615/Ó 2017 Elsevier Ltd. All rights reserved.
                                             P. Torrez Caballero et al. / Electrical Power and Energy Systems 92 (2017) 202–211                                      203


accuracy for a wide range of frequencies, i.e., for any of electromag-                        Due to relationship (5), ½SV  and ½SI  share the same polynomial
netic transient in power systems, since a switching up to a very fast                    characteristic and consequently have the same eigenvalues ½k.
steep-front impulse (atmospheric impulse), these frequency-                              Nonetheless, a matrix and its transpose do not have the same
domain models have several limitations for inclusion of non-                             eigenvectors. Thus, the matrix with eigenvalues ½k is related to
linear and time-varying events during simulations [8,9]. On the                          ½SV  and ½SI  through the eigenvectors ½T V  and ½T I :
other hand, lumped-parameters models are versatile in the inclu-
sion of time-varying elements during time-domain simulations                             ½k ¼ ½T V 1 ½SV ½T V  ¼ ½T V 1 ½Z½Y½T V                           ð6Þ
(e.g. corona effect, non-linear loads and fault occurrences) [3,4].
However, the multiconductor line modeling by lumped elements                             ½k ¼ ½T I 1 ½SI ½T I  ¼ ½T I 1 ½Y½Z½T I                           ð7Þ
presents some numerical errors due to the numerical solution of
                                                                                             Isolating the products ½Z½Y and ½Y½Z from (6) and (7) and sub-
the differential equations and requires a real and constant modal
                                                                                         stituting them in (3) and (4), the following expressions are
transformation matrix for voltage and current transformation from
                                                                                         obtained:
the modal domain to the phase domain. The use of a real and con-
stant matrix instead the frequency-dependent modal matrix,                               d ½T V 1 ½V ph 
                                                                                          2                                                 2
                                                                                                                                           d ½V m 
which is calculated directly from the admittance and impedance                                     2
                                                                                                              ¼ ½k½T V 1 ½V ph             2
                                                                                                                                                      ¼ ½k½V m     ð8Þ
                                                                                                dx                                             dx
matrices, represents a valid approximation only for transmission
lines with vertical symmetry plane. Thus, some errors are expected
                                                                                         d ½T I 1 ½Iph 
                                                                                          2                                            2
                                                                                                                                      d ½Im 
from such approximation, which were also evaluated in the techni-
                                                                                                  2
                                                                                                             ¼ ½k½T I 1 ½Iph          2
                                                                                                                                                ¼ ½k½Im            ð9Þ
cal literature [2]. Alternative techniques were also proposed for                             dx                                       dx
reduction of these errors, based on the alternation in the use of                          From Eqs. (8) and (9), the voltages and currents in the modal
the exact and Clarke’s matrices during the modeling and simula-                          domain are identified and can be expressed as:
tion process [5].
    In this context, an additional and original analysis is proposed                     ½V m  ¼ ½T V 1 ½V ph                                                   ð10Þ
for evaluation of possible errors in the transmission line modeling,
using modal techniques, as a function of the line length. Eventual                       ½Im  ¼ ½T I 1 ½Iph                                                     ð11Þ
errors in the frequency domain are further analyzed in the time
domain by means of electromagnetic transient simulations, i.e., in                            Defining Eqs. (10) and (11) from (1) and (2):
terms of wave shape, voltage and current peaks which power sys-
                                                                                         d½V m 
tems are subject during the occurrence of a steep-front impulse.                                 ¼ ½T V 1 ½Z½T I ½Im                                          ð12Þ
                                                                                          dx

2. Three-phase line models using modal analysis                                          d½Im 
                                                                                                ¼ ½T I 1 ½Y½T V ½V m                                          ð13Þ
                                                                                          dx
   The modal decoupling consists into decouple a three-phase                                 The modal impedance matrix ½Z m  and modal admittance matrix
transmission line into three independent propagation modes,                              ½Y m  are defined:
which can be represented as three single-phase lines. In this con-
text, the differential equations of a multiconductor line are intro-                     ½Z m  ¼ ½T V 1 ½Z½T I                                                 ð14Þ
duced as follows [2]:

d½V ph                                                                                  ½Y m  ¼ ½T I 1 ½Y½T V                                                 ð15Þ
         ¼ ½Z½Iph                                                           ð1Þ
  dx                                                                                        The transformation matrices ½T I  and ½T V  in Eqs. (10)–(15) vary
                                                                                         with the frequency because ½Y and ½Z are also frequency depen-
d½Iph                                                                                   dent. The relationship of the transformation matrices is expressed
        ¼ ½Y½V ph                                                           ð2Þ
 dx                                                                                      [4]:
   Terms [Z] and [Y] are the impedance and admittance matrices of                        ½T V 1 ¼ ½T I T                                                         ð16Þ
the line, respectively. The phase voltages and currents are in vec-
tors [Vph] and [Iph], respectively. The solution of Eqs. (1) and (2) is                     The modal matrices ½Z m  and ½Y m  are diagonal and are calcu-
not a trivial procedure because the impedance and admittance                             lated as a function of the frequency. Since the modal matrices
matrices have mutual terms, i.e., phases of the multiconductor line                      are diagonal, each propagation mode is completely decoupled from
are coupled by mutual terms.                                                             each other and can be represented as a single-phase transmission
   By differentiating (1) and (2) and substituting the first deriva-                     line. This way, the phase-mode-phase conversion during modeling
tives back into the second derivatives, the following expressions                        and simulation routines can be described in Fig. 1.
are obtained:
 2                                                                                       3. Single-phase line representation
d ½V ph 
      2
            ¼ ½Z½Y½V ph  ¼ ½SV ½V ph                                      ð3Þ
  dx                                                                                         As described in the previous section, the solution of multicon-
                                                                                         ductor line Eqs. (1) and (2) is possible from the line decoupling into
 2
d ½Iph                                                                                  n independent propagation modes. This way, each mode can be
     2
           ¼ ½Y½Z½Iph  ¼ ½SI ½Iph                                         ð4Þ       modeled as a single-phase line using several techniques based on
 dx
                                                                                         the representation by distributed parameters in the frequency
   Since [Z] and [Y] are symmetrical, the product [Z][Y] and [Y][Z],                     domain or by lumped parameters in the time domain. As the goal
in Eqs. (3) and (4), respectively, are defined as ½SV  and ½SI  that are               of the proposed analysis is to evaluate the accuracy in the use of
also transposed each other:                                                              modal techniques as a function of the line length, the line repre-
                                                                                         sentation by two-port circuit is the most accurate method for mod-
½SV  ¼ ½Si 0                                                                 ð5Þ
                                                                                         eling the propagation modes without errors in the electrical
     However, ½SV  and ½SI  are not symmetrical.                                       parameters representation [2,5]. The frequency-domain equations
204                                                    P. Torrez Caballero et al. / Electrical Power and Energy Systems 92 (2017) 202–211


                                                 SENDING                                                                                            RECEIVING
                                                TERMINALS                                                                                           TERMINALS




                                                                                                                             I-TRANSFORMATION
                                                                    TRANSFORMATION
                                           PHASE 1                                         MODE α                                                               PHASE 1




                                                                        MODAL




                                                                                                                                   MODAL
                                           PHASE 2                                         MODE β                                                               PHASE 2

                                           PHASE 3                                         MODE 0                                                               PHASE 3



                                                            Fig. 1. Modal and phase representations in transmission line modeling.




of the two-port circuit for a single-phase line with length l are                                  decoupling is carried out by using a real and constant transforma-
expressed in (17).                                                                                 tion matrix. A well-known real and constant matrix is the Clarke’s
               "                                    #                                          matrix.
    Vs                coshðClÞ        Z c senhðClÞ        Vr                                                                2                                   3
             ¼                                                                         ð17Þ                                  p2ﬃﬃ               