IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 27, NO. 4, OCTOBER 2012                                                                                   2159




         Modal Domain-Based Modeling of Parallel
       Transmission Lines With Emphasis on Accurate
         Representation of Mutual Coupling Effects
                                                       Bjørn Gustavsen, Senior Member, IEEE



   Abstract—Transient and harmonic coupling effects between par-                     introduced [6]–[13] where the computations are performed in
allel overhead lines are normally modeled via frequency-depen-                       the actual phase domain coordinates. In particular, the phase do-
dent traveling-wave-type transmission-line models. Several elec-                     main model, known as the universal line model (ULM) [9] with
tromagnetic transient programs rely on a line model based on a
constant transformation matrix and modes (FD-line). These line                       improvements [10]–[13], is known to produce highly accurate
models can, however, give substantial errors in the studies of cou-                  results for overhead line and cable systems. Nevertheless, sev-
pled disturbance from one line to a neighbor line. In this paper, we                 eral simulation platforms still rely on the FD-line model alone
show that the accuracy of the FD-line in these applications can be                   and so it is of interest to further increase its accuracy.
greatly improved by representing the line system by independent                         The FD-line [3] produces quite accurate results in the case
FD-lines in combination with rational models that take the mutual
coupling between the lines into account. A mode-revealing trans-                     of single circuit overhead lines. However, the accuracy deterio-
formation is used for further enhancing the accuracy of the cou-                     rates in application which involves several circuits (i.e. parallel
pling effect. The approach is demonstrated for the simulation of                     overhead lines). In this paper, we focus on the ability to accu-
transient coupling between two parallel overhead lines caused by                     rately simulate the disturbance effect between two or more lines
line energization and for assessing the disturbance of a railway sig-                in parallel when only the FD-line model is available. Here, quite
naling system from a neighboring overhead line caused by a trans-
former inrush current and fault transients.                                          large errors may result for the mutual coupling due to the as-
                                                                                     sumption of a constant transformation matrix. As a remedy, we
  Index Terms—Disturbance, electromagnetic compatibility                             propose a simulation approach where the two lines are treated
(EMC), mutual coupling, railway, transients, transmission-line                       as independent (uncoupled) lines that are each modeled by an
model.
                                                                                     FD-line. The mutual coupling is represented by a wideband
                                                                                     state-space model. In this modeling, special care is taken for en-
                                                                                     suring high accuracy by: 1) separating the inductive and capaci-
                             I. INTRODUCTION
                                                                                     tive coupling at low frequencies and by 2) introducing mode-re-
                                                                                     vealing transformations to prevent the interphase modes to be
                                                                                     masked by the common-mode component. The new modeling

E       LECTROMAGNETIC transient simulation programs [1]
        include transmission-line models that can be embedded in
general electrical circuits for detailed studies of transient volt-
                                                                                     approach is demonstrated for the simulation of disturbances be-
                                                                                     tween: 1) a 230-kV overhead line and a 115-kV overhead line,
                                                                                     and 2) a 230-kV overhead line and a railway signaling system.
ages and currents in power system networks. The most com-                            The accuracy of the new approach is validated by alternative
monly applied line model is the traveling-wave-type model due                        computations by the ULM line model and by the inverse Nu-
to its efficiency in handling the delay effects of the line. This cat-               merical Laplace Transform (NLT).
egory of line models has developed over the years, from modal
domain models (FD-line) [2], [3] based on a constant trans-                                                   II. MODELING
formation matrix and frequency-dependent modes to models
based on frequency-dependent transformation matrix and fre-                          A. Motivation
quency-dependent modes [4], [5] (FDQ-line). More recently,
                                                                                        The starting point for any transmission-line model is the per-
the more accurate and versatile phase domain models have been
                                                                                     unit-length parameters of the line system (i.e., the matrices for
                                                                                     series impedance        and shunt admittance       ) which define
                                                                                     the differential change in voltage    and current over a short
   Manuscript received December 08, 2011; revised April 20, 2012; ac-
cepted May 22, 2012. Date of publication July 13, 2012; date of current              line section
version September 19, 2012. This work was supported in part by the Nor-
wegian Research Council (RENERGI Programme) and in part by DONG                                                                                    (1a)
Energy, EdF, EirGrid, Hafslund Nett, National Grid, Nexans Norway, RTE,
Siemens Wind Power, Statnett, Statkraft, and Vestas Wind Systems. Paper no.
TPWRD-01040-2011.                                                                                                                                  (1b)
   The author is with SINTEF Energy Research, Trondheim N-7465, Norway
(e-mail: bjorn.gustavsen@sintef.no).                                                                   and         . and are column vectors
                                                                                     with
   Color versions of one or more of the figures in this paper are available online
at http://ieeexplore.ieee.org.                                                       of length where is the number of conductors. , , and
   Digital Object Identifier 10.1109/TPWRD.2012.2202923                                 are matrices of dimension   .

                                                                  0885-8977/$31.00 © 2012 IEEE
2160                                                                    IEEE TRANSACTIONS ON POWER DELIVERY, VOL. 27, NO. 4, OCTOBER 2012



                                                                          is the identity matrix while    and     are the matrices of
                                                                      propagation and characteristic admittance, respectively. An ap-
                                                                      proach for calculating     via diagonalization is shown in [15,
                                                                      App.].
                                                                        Inverting       gives the corresponding terminal impedance
                                                                      matrix . By partitioning       according to lines #1 and #2, we
                                                                      obtain

                                                                                                                                        (5)

                                                                         It follows from (5) that                   represents the in-
                                                                      duced terminal voltages on line 1 from the terminal currents on
                                                                      line 2. Similarly,                   represents the induced ter-
Fig. 1. Two parallel lines with terminal numbering.
                                                                      minal voltages on line 2 from the terminal currents on line 1.

                                                                      C. Separation of Capacitive and Inductive Coupling Effects
   In the case of continuously transposed single-circuit lines, the      The elements of           and         are at low frequencies
3 3 matrices and            are balanced (i.e. their diagonal ele-    dominated by the capacitive coupling between the two lines
ments are equal and their offdiagonal elements are equal). The        while the contribution from the inductive coupling is very
matrix product         can now be diagonalized by a real trans-       small. The reason is that the elements of (5) define voltage re-
formation matrix which is real and constant with frequency.           sponses with current application on one terminal with all other
Therefore, the assumption on which the FD-line model is based         terminals open. Therefore, a modeling of the coupling based
is perfectly valid. When the line is untransposed, the matrices       on (5) cannot be expected to represent the inductive coupling
become weakly imbalanced but the FD-line approach can still           with a high degree of accuracy. We therefore represent the
produce good results. In situations of parallel overhead lines,       mutual coupling so that          and        are calculated based
the resulting and can become strongly imbalanced and so               on the terminal voltages      at end and the terminal currents
the assumption of a real and constant transformation matrix can            at end     as defined by matrices        and       (6). The
give substantial errors in the simulation result. We remark that      contribution from       ensures high accuracy for the inductive
situations exist where diagonalization fails [29], but such situa-    coupling since the terminals on the other line end       are now
tions are rare.                                                       grounded. Conversely, the contribution from         ensures high
   In this paper, we propose modeling systems of parallel over-       accuracy for the capacitive coupling since the terminals on
head lines as follows. Each line is modeled by a separate FD-line     the other line end       are now open. A robust procedure for
model where the presence of the neighbor lines is ignored. This       calculating       and      from      is shown in the Appendix.
gives a modeling with almost balanced matrices and and,               It is noted that
hence, an accurate model for each line. The mutual coupling is
modeled separately via rational functions in the phase domain.                                                                         (6a)
That way, a line model is obtained which overcomes the errors
produced by the unbalancing in and for the complete over-
                                                                                                                                       (6b)
head line system.

B. Mutual Coupling
                                                                      D. Mode Revealing Transformations
   We consider a system of two parallel lines of length with
ends and       as shown in Fig. 1. The lines have       and              One is often concerned about whether the operation of one
conductors, respectively.                                             line can be disturbed by the other line. This implies that the oper-
   The terminal admittance matrix     of the line system relates      ational mode component of the coupling must be accurately rep-
the             terminal currents to the terminal voltages            resented (i.e., the positive-sequence mode for a three-phase line
                                                                      and the differential mode for a dc line or a telephone line). How-
                                                               (2)    ever, the operational mode component in is often masked by
                                                                      a dominating zero-sequence component. This problem is over-
        is obtained by (2) [14]                                       come by introducing a transformation           for each of the two
                                                                      lines to better reveal the operational mode in       . It is essential
                                                               (3)    to use real-valued matrices in order to preserve the causality
                                                                      of the elements of        (i.e. their complex conjugate property).
where                                                                 For instance, we use (7) and (8) when the considered line is a
                                                                      pair and a three-phase line, respectively
                                                              (4a)
                                                                                                                                        (7)
                                                              (4b)
GUSTAVSEN: MODAL DOMAIN-BASED MODELING OF PARALLEL TRANSMISSION LINES                                                                           2161




                                                               (8)


   Let the transformation matrix associated with lines #1 and
#2 be denoted as     and    , respectively. This gives the fol-
lowing relations between the physical variables and the trans-
formed ones denoted by tilde (“ ”):

                                                              (9a)
                                                              (9b)
                                                              (9c)    Fig. 2. Representing the mutual coupling by controlled voltage sources.

  Combining (6) and (9) gives the transformed matrix
                                                                      coupling taken into account by the series voltage sources only.
                                                              (10)    The voltage sources       are calculated as the convolution be-
                                                                      tween the measured quantities                 and the rational
with                                                                  model for    . Similarly, the voltage sources       are calcu-
                                                             (11a)    lated as the convolution between                      and the ra-
                                                                      tional model for       .
                                                             (11b)       We use recursive convolution [2] as implemented in the
                                                                      PSCAD software by a user-defined component (FDTF) [19].
   Note that the transformation does not imply a diagonal         .   It is noted that this modeling approach for the voltage transfer
The transformation only achieves to make the individual modes         involves a time delay equal to the simulation time step length.
more visible, thereby preventing loss of accuracy of the small        In the examples, we shall see that quite accurate results can still
modes during the rational modeling process. Since          and        be achieved.
are both real, the elements of      become a linear combination
of elements of        with real coefficients. Therefore, the trans-   G. Simplifications to the Procedure
formation preserves the causality of        and so the elements of       In many instances, the coupling between the lines is fairly
     can be fitted by a rational function of poles and residues       weak in the sense that the induced transient in line #2 is much
that are real or complex conjugate.                                   smaller than the source transient in line #1. In these cases, one
                                                                      can ignore the coupling from line #2 to line #1, thereby reducing
E. Modeling via Rational Functions                                    the computational burden in the time domain by a factor of two.
   The transformed coupling matrix               is modeled by        We will apply this simplification in all of the sample cases.
state-space models (12)
                                                                             III. EXAMPLE: TWO PARALLEL OVERHEAD LINES
                                                              (12)
                                                                      A. Case
   The actual model extraction is performed using vector fitting
(VF) [16] with relaxation [17] and fast implementation [18]. VF          Fig. 3 shows a system of two parallel overhead lines oper-
is applied columnwise to      , giving a model with a private pole    ating at 230 kV and 115 kV, respectively. We investigate the
set for each column (13). Inverse magnitude weighting is used in      induced voltage on the 115-kV line that results from energizing
the least-squares process of VF in order to obtain relative error     one phase of the 230-kV line with a 1-kHz sinusoidal source at
control                                                               voltage maximum, see Fig. 4.

                                                              (13)    B. Results With the Conventional Modeling Approach
                                                                         The system is modeled in PSCAD using two alternative
   Following the model extraction step, the model’s coefficients
                                                                      approaches: 1) Modal domain modeling (FD-line) with a real
are transformed back into the actual phase domain:
                                                                      transformation matrix evaluated at       2 kHz, and 2) the ULM
                                                              (14)    line. (FD and ULM exist as built-in models in PSCAD.) In
                                                                      addition, a solution is calculated based on the (fast) Numerical
                                                                      Laplace Transform (NLT) [20]–[22]. Here, the frequency-do-
F. Interface With Simulation Engine                                   main responses are obtained via         and nodal analysis with
   The induced voltages        ,        are in the transient sim-           and       calculated as shown in [23] and [24].
ulation represented by controlled voltage sources in series with  