IEEE Transaction., on Power Dclivcry, Vol. 14, No. 4, October 1999                                                                  1533

      Mode Domain Miiltiphase Transmission Line Model Use in Transient Studies             -
                   M. C. Tavares               J. Pissolato                           C. M. Portela
                   UNICAMP - State University of Campinas               COPPE -Federal University of Rio de Janeiro
                                  Campinas,                                           Rio de Janeiro.
                    e-mail : cristina@dsce.fee.unicamp.br                  e-mail : portela@vishnn.coep.ufrj.br
                                                                  BRAZIL
Abstract - This paper presents a new model te represent                  complex, for the impedance matrix varies with freqnency. As
multiphase transmission lines in transient studies, including            a program l i e EMTF' works in time domain. the frequency
the frequency dependence of longitudinal parameters. The                 dependence of an element is not a straight model.
mndel iises the exact modes, fnr ideally transposed lines, and              It is proposed then model the lines by their modes and
"quasi-modes'' for non-transpcaed lines. For the latter it is
necessary to have a vertical symmetry plane. The frequency               deal with several uncoupled cascade of n-circuits
dependence is represented with synthetic circuits, with one IT-          representing the modes. Each mode circuit can have its
circuit fnr each mode. The transf~~rmatimi   matrix used for the         frequency dependence fully described through synthetic
entire frequency range is tlie Clarke's (me ant1 as it is a real         circuits.
matrix it is modeled through ideal transformers. The model is               However, there is the transformation matrix, that makes
described for three-phase lines and double three-phase lines.            the link between phase and mode domain, which also varies
   An application nf the metlioclology is presented for a 440 kV         with frequency. In the present model it is proposed to use
single three-phase transmission line where it is macle mecle             Clarke transformation matrix as the unique transformation
analysis, statistical energimtion and frequency scan analysis.           matrix for the entire frequency range. As Clarke matrix is a
The simulations are performed in EMTP with the preposed
model and with a freqiiency dependent EMTP line model, the               real one. all its elements are real, it can be represented in
Semlyen one, supposing the line transposed and lion-                     EMTP through ideal transformers. This model can be
transposed.                                                              applied to ideally transposed lines. transposed in short
                                                                         distance compared with a quarter of wave length. or non-
Keywords : Transmission line model, frequency                            transposed lines with a vertical symmetry plane. For the
dependence. mode domain. transformation matrix. EMTP.                    former this is an exact solution and for non-transposed lines
                                                                         this is a very good approximation, as shown.
                       I. INTRODUCTION                                      The theory is described for a three-phase and a double
                                                                         three-phase line, but can also be applied for dc-lines and six-
   One of the main difficulties when dealing with transient              phase lines. [21
simulation studies in a digital simulator program like EMTP                 The methodology is exemplified with a 440 kV single
[l] is the correct representation of transmission lines. The             three-phase transmission line and it is made a validation
EMTP works in the time domain and the network elements                   with an established freqiiency dependent EMTP line model,
are generally represented by their phase quantities.                     the Semlyen method incorporated in EMIT [3]. The line is
Nevertheless, the transmission line parameters. namely the               supposed both transposed and non-transposed. First the
longitudinal parameters. varies with distance and frequency.             modes me analyzed. supposing a step in the generation end.
   The former can be well represented through the hyperbolic             Then a transient phenomena is studied, the line
function in the distributed parameter model or through E-                energization. A statistical energization is performed and the
circuits. To model the frequency dependence it is more                   worst case is reproduced. To conclude. a frequency scan
                                                                         analysis is done, pointing ont the differences between the
                                                                         two models.
PE-430-PWRD-0-04-1998 A paper recornmended and approved by
the lEEE Transmission and Distribution Committee of the IEEE Power
Engineering Society for publication in the IEEE Transactions on Power       I1 - THREE-PHASE TRANSMISSION LINE MODEL
Delivery Manuscript submitted August 11, 1997; made available for
printing April 24, 1998.                                                    The proposed model is described for a three-phase
                                                                         transmission line. The first step is to transform the l i e
                                                                         parameters from phase domain to mode domain. This is
                                                                         done using Clarke transformation matrix, as shown. Later
                                                                         the transformation matrix itself is included in EMTP, to
                                                                         make the link between the network represented in phase
                                                                         domain and the line represented in mode domain. This is
                                                                         described in detail at the next items.
1534

       2. I Mode Domain
           I

                                                                                                                                      (3)
    Suppose a three-phase transmission line with the ground
 wires already reduced, as shown in Fig. 1. Note that this line
 has a vertical symmetry plane. With this symmetry for non-
 transpmed lime, as is shown below, Clarke components
                                                                                                                                      (4)
 separate two groups of modes, 3! (exact mode). and other two
 modes represented by a-0 components. However till if the
 non-transposed lime has not this symmetry plane the model
 will still give a good approxeation.                                                    1
                                                                                      Z, = - ( 2 A + B - 4 0 + F )                    (5)
                                                                                         3
                               0             a           0
                                             ) I                                      zR=B-F                                          (6)
                                             ~
                                                                                                    6
                                                                                      zR0 = zOm=-((A-           E ) + (0- F ) )       (7)
                                                                                                  3
                          ///                                                               I
                                                                                      z0 = - ( A + 2 B + 4 0 + 2 F )                (8)
       Figure 1 -Schematic representation of a single three-phase line                       3
                                                                               From the impedance matrix in mode domain (4 ) it can be
    Once the electrical parameters (longitudinal and
                                                                             seen that :
 transversal impedance) have been properly calculated in
 phase domain. the l i e can be represented to start the desired                  3! is an exact mode, as there is no m p l i i g between it
                                                                             and the others.
 simulations. It is proposed then to work with mode
 components, or eventual good approximation of modes. in a                        The same is not true for a and zero componei .ts because
 way adequate for an easy, real and frequency independent                    there is a coupling term zm. However. this term is formed by
 phase-mode transformation.                                                  the difference of the self impedance terms and the difference
    The impedance matrix, in phase component. for non-                       of the mutual impedance terms.
                                                                                 For non-transposed lines the self impedance terms are



                      [:;:]
 transposed lime with vertical symmetry plane is :
                                                                                 almost the same. The mutual impedance term!, although
                                                                                 different, are also similar. and the difference ,s small in
               lZp,l = D       B       F                         (1)             the frepueucy range of transient analysis. The refore, the
                                                                                 coupling term (z4) can be discarded and the c mponents
     Note that due to this symmetry plane some matrix                            a and zero can be treated as "quasi-modes' for non-
  elements are equal and Clarke's [41 transformation can be                      transposed limes with the restriction of a vertical
  applied with some advantages. The currents in the                              symmetry plane. A more detailed analysis is p resented at
  conductors are divided as shown in Fig. 2, for each                            Appendix A.
  component :                                                                    If the lime is ideally transposed, with trilnsposition
-udz n      +1i32     -I/$   213h -1136       1/33  1/32 1/33
                                                                                 sections short when compared with a quartcr of wave
 0        0      0
                                                                                 length. then both self and mutual impedance! terms are
                                   0       0         0       0   0     0
  3        1      2                3             1    2      3    1      2       equal, which results in null coupling between 1 and zero
                                                                                 components, that in this case are exact modes. For ideally
                                                                                 transposed l i e s there are only two distinct modes, a
                                                                                 equal f3, and zero. A n y h e a r combmation of a-0modes
                                                                                 is also one mode, such as positive ant1 negative
                                                                                 components.
                                                                               The line can be modeled through cascade of n-circuits.
    Figure 2 - Current in the conductors, for Clarke's components, in        one for each mode. The frequency depeidence of
 rationalized form                                                           longitudinal parameters can be synthesized with series and
                                                                             parallel resistors and inductors, as shown in Fig. I [SI.
       Clarke transformation matrix is
                       2/43 -I/&                     -I/&
                           0           I/&           -I/&                                T                                        T
                      L
                          qJ3          1/45          qJ3
      The impedance matrix in mode domain is [21 :                             Figure 3 - rc-circuit for a mode
                                                                                                                                   1535

  2.2 Transformation matrix modeling
      ~
                                                                                           11         Ul,
                                                                             Phase 1
   The system represented in EMTP is generally in phase                                    L A
components, then there will be phase elements and mode                       Phase2
elements. linked by the transformation matrix, as shown in                                 13 :       u3,              -
                                                                                                                       -
Fig. 4.




  Figure 4 . Schematic representation of three-phase line in EMTP
                                                                      Figure I - Link between phases and mode 0
   The transformation matrix used in the proposed model is
the Clarke one. This matrix is real. that is, all its elements            IN - DOUBLE THREE-PHASELINE MODEL
are real, as described in (2).
   To model it a group of ideal transformers is used. They             In Fig. 8 it is presented a schematic representation of a
are connected in a way that they reproduce the relation             double three-phase transmission line. with it's ground wires
between the phases and modes currents and voltages, as is           already reduced. One line is formed by conductors 2 3 4 and
presented in Figs. 5 to 7. As the matrix is composed of only        the other by conductors 1 6 5 . Again the vertical symmetry
real elements they can he represented by the transformers           plane is respected for non-transposedline.
ratio and polarity. For instance, in Fig. 5, where there is the                                       o     i o
link between the phases and mode a. the current                                                        I       )   *


are described.
   This can easily be implemented in a time domain program
like EMTP just using simple ideal transformers. as shown.
          Phase1    &  i
                                                                                           .
                                                                       Figure 8 - Schematic representation of a double three-phase
                                                                    transmission line
                                                                      This line is first transformed in two uncoupled "media"
          Phase 2                                                   and "antimedia" lines hecause of its geometrical properties.
                                                                    The currents in m/a components can he written as:
          Phase 3




                                                                       Note that the new currents are formed by s u m and
  Figure 5 - Link between phases and mode a                         difference of opposite conductors' currents 151. The
                        &a                                          impedance matrix. in phase components fa non-transposed
              Phase2
              Phase 3   d&                                          line, can be described as:
                                                                                       A
                                                                                       D
                                                                                           D
                                                                                           A
                                                                                                  E
                                                                                                  H
                                                                                                          C G H
                                                                                                          G C E                1
                                                                                       G C L N I J
                                                                                       H   E      M        L       J       B
                                                4
  Figure 6 - Link between phases and mode
1536

  Applying the mla transformation the impedance matrix in
new components is:



  where
                 A+D      E+H    G+C
           ,Z,nl=F+H      B+M     L+J]            (14)
               G+C        L+J     I+N
               A-D E - H G-C
               E - H 5 - M L-J
               G-C L-J I - N
  The double three-phase line has been separated in two
uncoupled three-phase lines. the "media" and the
                                                                                              L
                                                                    Figure 9 - Schematic representation of the 440 kV t Iree-phase

                                                                  line
"antimedia" ones [6]. Note that up to now no approximation          The line was treated as transposed and non-tran $posed. It
has been made. Any power system program could represent           WBS also represented using Semlyen internal J3hK P model.
a double three-phase line (matrix order 6) by two uncoupled       Four tests were then applied.
lines. just representing the medialantimedia through ideal
transformers that will sum and make difference of voltages          4.1 - The Modes
and currents.
   If the double thrffi-phase line is transposed in a way that      To analyze the mode behavior. an ideal retangul r pulse of
each circuit is completely transposed, but there is a coupling    1 V, 1 ms was applied for each of the three modes, a. 0 and
between both circuits. then Clarke transformation matrix can      zero. The reception end was opened. Some rssnlts are
be applied to the m/a components, resulting in :                  presented in Figs 10 to 14 for transpmed and non- ransposed
                                             0                    for both quasi-mode and Semlyen model.
                                                                            1.2
                                             0
                                 0      A+3D+2H                     E
                                                                    - 08
                                                                    'E
                                                                    4      0,4
                                                                    m
                                                           