 DOI :
     10．
       133
         36／j．
             100
               3—6
                 520．hve．
                        200
                          8．0
                            6．0
                              12
    第34卷 第6期                                          高     电    压    技    术                        V ol．
                                                                                                        34 No．6
    2008年 6月                                          High V oltage Engineering                     June   2008    ·1115·



             电压源型直流输电的动态相量建模与仿真
                                                 姚    伟程时杰文劲宇
                         （华中科技大学电力安全与高效湖北省重点实验室武汉430074）
     摘 要：为适应电力系统快速精确仿真和分析控制的需要采用了一种新的建模方法—基于时变傅立叶级数的动
     态相量法对电压源型直流输电（VSC-HV DC）进行建模和仿真。该方法通过保留与系统状态变量相对应的时变傅
     立叶级数中的重要项对原系统进行简化首先建立用开关函数描述的 VSC-HV DC 换流站详细时域模型在此基础
     上给出 VSC-HV DC 动态相量模型的详细推导过程。在对 VSC-HV DC 进行动态相量建模的过程中换流站的开
     关函数考虑直流分量和基频分量直流传输线路只考虑直流分量从而大大简化高频开关过程在保证仿真精度的
     同时大大缩短了仿真时间。通过 M AT L AB 仿真软件用动态相量模型与详细时域电磁暂态（E MT ）模型分别对
     VSC-HV DC 进行仿真比较的结果表明动态相量模型精确而有效不仅可以精确描述 VSC-HV DC 的暂态变化过
     程而且可以大大节省仿真计算时间。
     关键词：电力系统；电压源型直流输电；动态相量模型；时变傅立叶级数；开关函数；电磁暂态模型
     中图分类号：T M721．  1   文献标志码：A   文章编号：1003- 6520（2008）06
                                                        -1115
                                                            -06

              Modeling and Simulation of VSC-HVDC with Dynamic Phasors
                                       Y AO WeiC HENG Sh-
                                                         i jieWEN Jin-y u
                   （Elect ric Pow er Security and High Efficiency LabHuazhong U niversity
                                of Science and T echnologyWuhan 430074China）
     Abstract： T o meet the needs of rapid accurate sim ulation and analysis of the pow er system a new ly developed meth-
     od-dynamic phasors method is applied to a model voltage sources converter based HV DC（VSC-HV DC） t ransmission
     system ．T his method is based on the time-varying Fourier coefficients series of the system variablesand f ocuses on
     the dynamics behavior of the Fourier coefficients．By t runcating unimportant higher order series and keep only those
     significant seriesthis method can catch the dynamic behavior of the original detail model．T he complexity of dy-
     namic phasors model can be adjusted according to diff erent application requirements．T heref oreit can significantly
     improve computational efficiency and maintain a good engineering precision w hen it is used f or t ransient sim ulation．
     Follow ed by the time-domain converter station model f or VSC-HV DC described by switch f unctiondetailed analysis
     of the VSC-HV DC dynamic phasors model is presented．T he VSC-HV DC model is simplified by keeping important
     system state variables corresponding to the time-varying Fourier seriesw hich include the converter station switc-
     hing f unction considering both the DC component and basic f requency component and the DC t ransmission line con-
     sidering only the DC component ．T heref orehigh f requency switching process is greatly simplified．T he dynamic
     phasors model and a detailed time domain elect romagnetic t ransient （E MT ） model f or the VSC-HV DC are sim ulated
     by the M AT L AB sof t w areand sim ulation results show that this method can ensure sim ulation accuracy and reduce
     computational cost ．
     Key words： pow er system ；VSC-HV DC；dynamic phasors model；time-varying Fourier coefficients；switch f unc-
     tion；elect romagnetic t ransient model


                                                                     在未来城市供电和新型能源发电（如风能发电、光伏
0 引       言
                                                                     发电和小水电等）并网中有着广阔的应用前景 ［2］ 。
     随着电力电子技术的发展大功率门极可关断                                                 在过去的近10年中国内外已有学者对 VSC-
晶闸管（GT O）和随后的绝缘双极晶体管（IGBT ）等                                         HVDC 的建 模 和 控 制 策 略 进 行 了 比 较 深 入 的 研
全控型器件的商业化应用使得基于电压源型换流                                               究 ［1-4］ 。但是在这些研究中换流站的建模大多采
器（Voltage Sources ConverterVSC）的 HVDC 技                             用准稳态模型或过于复杂的模型不适于大系统的
术（即 VSC-HVDC ） 的 应 用 成 为 可 能 。与 传 统            ［1］
                                                                     分析。而随着 VSC-HVDC 的研究和应用的不断深
HVDC 相比采用全控型器件的 VSC-HVDC 具有                                         入对含有 VSC-HVDC 大规模电力系统分析方法
独特的优点不仅可以同时独立控制有功和无功功                                               的研究将成为新的热点。由于电力系统的庞大和复
率还可以向无源网络供电稳定交流母线电压等                                              杂性以及计算规模和时间的限制不可能对系统中
                                                                     所有开关器件都采用包含详细开关过程的电磁暂态
   基 金 资 助 项 目： 国 家 高 技 术 研 究 发 展 中 心 973 计 划                        仿真模型而采用过于简化的模型又会导致缺乏准
（2004CB217906）。                                                      确性动态相量（dy namic phasors ） 法就是在此需
   Project Supported by Major State Basic Research Development
                                                                     求下提出来的。
Program of China（973Program ）（2004CB217906）．
·1116· June 2008                       High    Voltage   Engineering               Vol．
                                                                                      34 No．
                                                                                           6

   动态相量法的思想来源于传统的平均值法
                     是基
于时变傅里叶系数推导出的一种建模方法
                  它可以在
需要的精度上近似时域模型又可以避免其非自治
性
 其概念首次在文献［5］中被引入。已经被成功用
于同步感应电机［6］ 、STATCOM ［7］ 、传统 HVDC ［89］ 、
可控串联补偿器（TCSC） ［10-12］ 、统一潮流控制器（UP-
FC） ［13-15］ 及电力系统次同步谐振［1］ 的建模和研究中。
研究表明
    将这种模型用于电力系统暂态仿真可以
                                                         1
                                                         -滤波器；2
                                                              -换流电抗；3
                                                                    -全控器件；4
                                                                          -直流电容；5
                                                                                -传输电缆
大大提高计算效率又不失准确性。近几年来
                   我国科
                                                             图1 电压源型直流输电系统结构示意图
研人员也逐渐开展了有关研究［7-9］ 。                                          Fig．
                                                                 1 Configuration of VSC-HVDC
   本文首次将动态相量法应用于 VSC-HVDC 输
电系 统 的 建 模 中。在 建 立 了 用 开 关 函 数 描 述 的                 态相量卷积而得即
VSC-HVDC 换流站详细时域模型的基础上给出了                                                 ∞

                                                               〈x1 x2〉k ＝ ∑〈x1〉k－i〈x2〉i 。      （5）
VSC-HVDC 动态相量模型的详细推导过程。该模                                                i＝－∞

型具有可扩展性能依据不同开关控制策略推导相                                    动态相量法基于频率分解的思想希望仅保留
应的动态相量模型。最后论文给出了所建立的模                               时变 F ourier 级数中相对较大的系数来近似原始信
型在不同情况下的仿真验证结果。本文的工作是分                               号
                                                      以抓住系统的主要特征。将与所保留系数对应
析含有 VSC-HVDC 的大规模电力系统动态性的一                           的相量作为系统变量就可得到系统的动态相量模
项基础性工作其成果可以直接用于这种系统的仿                               型
                                                      这种模型保留了原时域模型的非线性。动态相
真研究。                                                 量法特别适合于含电力电子开关器件的设备建模
                                                     如 F ACT SHVDC 等具有比传统的准稳态建模方
1 动态相量法简介
                                                     法精确的优点。
   动态相量法以时变 F ourier 变换为基础 ［816］ 对                      在多相不平衡的系统中也可以用动态相量法
于时域中以 T 为周期的函数 x （τ）在任一区间 τ∈                        分相建模。本文主要针对三相平衡系统的建模建
（t—Tt］中其时变 F ourier 级数可表示为                         模方法可推广到三相不平衡状态的分相建模。
                     ∞

           x（τ） ＝ ∑ X k （t）e                  （1）
                               jkωτ

                   k＝－∞
                                   。                2 VSC-HVDC 的动态相量法建模
  ω＝2π／T；X k （t）为一系列时变 F ourier 系数
式中：                                                 2．
                                                     1 VSC-HVDC 的简化等效电路
称之为动态相量。                                                  两端 VSC-HVDC 输电系统如图1所示位于
   不同阶次 k 的 F ourier 系数称为不同的相其                      两端的换流器均采用 VSC 型变换器具有相同的结
第 k 次系数或称为第 k 阶相量可由式（1）导出为                           均采用正弦脉宽调制（SP W M）。换流电抗用于
                                                     构

             ∫
              1 t＋T
                               dτ＝〈x〉k （t）。 （2）
                          －jkωτ
    X k （t） ＝       x （τ）e                           实现换流器与交流侧能量交换同时起滤波的作用；
              T t
                                                     直流侧电容器的作用是为换流器提供电压支撑同
这里的相量都为复数并具有以下关系（以基波相量
                                                     时减少直流侧谐波；交流滤波器的作用是滤除交流
为例）：
                                                     侧谐波。
   〈x〉1 ＝〈x〉1r ＋j〈x〉1i ＝〈x〉－∗1 ＝
                                                          为了简化推导过程在以下的模型推导过程中
          （〈x〉－r 1 ＋j〈x〉－i 1）∗ 。              （3）
                                                     作如下假设 ［17］ ：
式（3）中r 和 i 分别表示实部和虚部；
                     “∗”表示复数
                                                          1）交流系统中的电压和电流均满足三相平衡条
共轭。
                                                     件为工频正弦波；
   动态相量具备以下2个重要特性：
                                                          2）桥臂为理想开关元件正向漏电流为0；
   1）相量的微分特性。对于第 k 阶傅里叶系数
                                                          3）各桥臂上的参数（电阻、电抗） 平衡。
其微分形式满足
                                                          基于以上假设可以得到如图2所示的 VSC-
       d Xk       dx
            （t） ＝〈 〉k （t） －jkωX k （t）。        （4）    HVDC 等效电路图图中U s［abc］1、U s［abc］3为整流、逆
        dt        dt
   2）相量的乘积特性。对于2个波形 x1 （ t）、x2                       变侧的三相交流无穷大系统的电压；us［abc］1、us［abc］3为
（t）其时域乘积的动态相量可由2个变量对应的动                             整流、逆变交流侧的三相电压；iL2为直流电流；R1、
   2008年6月                                       高      电   压    技     术                 第34卷第6期               ·1117·




                                              图2 VSC-HVDC 等效电路图
                                      Fig．
                                         2 Equivalent circuit diagram of VSC-HVDC


L1、R3、L3为整流和逆变侧变压器的等效电阻和电
感；R2、L2 为直流线路等效电阻、电感；C1、C2 为整
流、逆变侧的电容。
2．
 2 VSC-HVDC 的时域动态建模
    由于三相平衡这里仅以 a 相为参考相进行推
导VSC 的 a 相等值电路如图3所示 ［814］ 。
    为简单起见将 i（t）、u（t）简写为 i、u有
                d ia1                                                       图3 整流侧换流器的 a 相等值电路图
            L1        ＋ R1 ia1 ＝ U sa1 － uFa 。     （6）
                 dt                                                    Fig．
                                                                          3 Equivalent circuit of phase a of rectifier
式中：uFa ＝U C1 Sa1＋uHn ；uHn 、uFa 分别为图3中 H 点
与 F 点的电压。                                                       式中m1、
                                                                     δ1分别为整流侧的调制比和触发滞后角；

     Sa1、S′a1分别为 a 相上下2个桥臂的开关函数                                 m2、
                                                                  δ                 ρa ＝0
                                                                   2分别为逆变侧的调制比和触发滞后角；

（开断为0闭合为1）满足                                                  ρb ＝2π／3ρc ＝4π／3。
                      Sa1 ＋ S′a1 ＝1。               （7）                最后可以得到 VSC-HVDC 交流部分的动态
    因为系统三相平衡可推导得到                                              方程为
                           1
               uHn ＝－ U C1 ∑ S j1。                 （8）           L1
                                                                      d ia1            1
                                                                            ＝－ R1 ia1 － m1cos（ωt －δ
                                                                                                  1）U C1 ＋ U sa1；
                           3     j＝abc                               dt              2
    可以看出为描述系统中的离散开关事情需要                                             d ib1          1           2π
                                                                 L1         ＝－R1 ib1－ m1cos（ωt－δ
                                                                                               1－  ）U C1＋U sb1；
借助于开关函数。以 VSC-HVDC 的整流侧为例                                             dt            2           3
有：                                                                    d ic1          1           4π
                                                                 L1         ＝－R1 ic1－ m1cos（ωt－δ
                                                                                               1－  ）U C1＋U sc1；
    d ia1                      1                                       dt            2           3
 L1       ＝－R1 ia1－U C1 Sa1 ＋ U C1 ∑ S j1 ＋ U sa1；
     dt                        3                                      d ia3            1
                                                                            ＝－ R3 ia3 ＋ m1cos（ωt －δ
                                      j＝ab
                                           c
                                                                 L1                               2）U C2 － U sa3；
       d ib1                    1                                      dt              2
  L1         ＝－R1 ib1－U C1 Sb1 ＋ U C1 ∑ S j1 ＋ U sb1； （9）
        dt                      3                                     d ib3          1           2π
                                                                            ＝－R3 ib3＋ m1cos（ωt－δ
                                     j＝ab
                                          c
                                                                 L1                            2－  ）U C2－U sb3；
       d ic1                    1                                      dt            2           3
  L1         ＝－R1 ic1－U C1 Sc1 ＋ U C1 ∑ S j1 ＋ U sc1。
        dt                      3                                     d ic3          1           4π
                                                                            ＝－R3 ic3＋ m1cos（ωt－δ
                                     j＝ab
                                          c
                                                                 L1                            2－  ）U C2－U sc3。
而开关函数 S j1为周期函数与脉宽调制（P W M）的                                          dt            2           3
控制有关必须针对实际的开关控制策略对开关函                                                                                                   （11）
数进行描述。开关函数模型尽管物理意义明确但                                                由图2可得出直流部分的动态方程为
                                                                           dU C1
模型较为复杂且不易分析和实现。为此用每一个                                                C1         ＝ idc1 － iL2 ＝ ∑ i j1 d j1 － iL2；
                                                                            dt
开关周期内 S j1平均值构成波形的基波来代替 S j1                                                                   j＝ab
                                                                                                     c


在逆变侧也进行相同的处理。分别用 d j1、d j3 代替                                              d iL2                                         （12）
                                                                      L2         ＝ U C1 － U C2 － iL2 R2；
                                                                            dt
S j1、S j3可得
                                                                           dU C2
                1
          d j1 ＝ m1cos（ωt －δ
                                   1                                  C2         ＝ iL2 － idc3 ＝ iL2 － ∑ i j3 d j3。
                2
                           1 －ρj）＋
                                   2
                                     ；                                      dt                       j＝ab
                                                                                                          c
                                       （10）                     2．
                                                                 3 三相平衡条件下 VSC-HVDC 动态相量模型
                1                  1
          d j3 ＝ m2cos（ωt －δ
                           2 －ρj）＋   。
                2                  2                                  式（11）和（12）给出了 VSC-HVDC 的时域动态
 ·1118· June 2008                                           High          Voltage     Engineering                        Vol．
                                                                                                                            34 No．
                                                                                                                                 6

方程。下面根据动态相量的计算公式 推 导 VSC-
HVDC 的动态相量方程。在推导过程中交流侧电
流只考虑其基频分量直流电压只考虑其直流分量
对于开关函数同时考虑直流分量和基频分量。
     整流侧 a 相的动态相量特性为
        d ia1    d〈ia1〉1
       〈 〉1（t） ＝         ＋jkω〈ia1〉1；
         dt        dt
                                                                       （13）
        d ia1     d〈ia1〉－1
       〈 〉－1（t） ＝          ＋jkω〈ia1〉－1。
         dt         dt                                                                           图4 VSC-HVDC 控制系统
由于 ia1（t）为实数信号有〈ia1〉—k ＝〈ia1〉∗
                              k 设 ILa1＝                                                     Fig．
                                                                                                4 Control system of VSC-HVDC
〈ia1〉I∗
       La1＝〈ia1〉—1所以
d ILa1            R1     1                1                                       dU C20   IL20 3m2cos δ       3m2sin δ
                            m1〈U C1〉0e 1＋ U sa1。
                                      －jδ
       ＝－j ωI La1－ ILa1－                                                                 ＝     －
                                                                                                       2 r
                                                                                                         ILa3 ＋         ILa3。（21）
                                                                                                                      2 i
 dt               L1    4L1               L1                                       dt       C2    2C2            2C2
                                                                       （14）            由式（14）～（21）可以得到整个 VSC-HVDC 的
     同理对于 b 和 c 相有                                                              动态相量方程：
   d ILb1              R1      1                                                   d ILa
                                                                                      r
                                                                                            R1 r             m1cos δ         U sr1
          ＝ －j ωI Lb1 － ILb1 －    m1〈U C1〉0 ·                                           1
                                                                                          ＝－ ILa 1 ＋ωI La1 －
                                                                                                       i           1
                                                                                                                     U C10 ＋       ；
     dt                L1     4L1                                                   dt      L1                4L1            L1
                          2π
                                   1                                                d ILa                      m1sin δ
               e                                                       （15）                          R1 i                      U si1
                   1＋3 ）
                －j（δ                                                                   i
                               ＋      U sb1；                                             1
                                                                                           ＝－ωI La
                                                                                                r
                           