                                                             Electric Power Systems Research 198 (2021) 107343


                                                                   Contents lists available at ScienceDirect


                                                       Electric Power Systems Research
                                                          journal homepage: www.elsevier.com/locate/epsr




Modeling of overhead transmission lines for trapped charge discharge
rate studies
J. Morales a, *, J. Mahseredjian b, I. Kocar b, H. Xue b, A. Daneshpooy c
a
  PGSTech, Montréal (Québec) H2K 1C3, Canada
b
  Polytechnique Montreal, Montréal (Québec) H3C3A7, Canada
c
  Quanta Technology, Oakland (California) 92673, United States of America




A R T I C L E I N F O                                    A B S T R A C T

Keywords:                                                This paper presents guidelines for appropriate modeling of overhead transmission lines for trapped charge
Transmission line                                        discharge simulations. At first instance, the traditional Frequency-Dependent model is compared to the more
Trapped charge                                           recently developed Wideband model, showing that the former may lead to inconsistent results when simulating a
Discharge rate
                                                         transmission line with trapped charge due to limitations of the inherent fitting approach. Secondly, a sensitivity
Wideband model
Numerical Laplace Transform
                                                         analysis is presented over the parameters that can affect the trapped charge discharge rate of the transmission
                                                         line. Once the model is demonstrated to have consistent results, simulations obtained with the resulting model
                                                         are compared with the Numerical Laplace Transform method, resulting in a good match and validating the
                                                         model.




1. Introduction                                                                           study of overhead transmission line transient models with particular
                                                                                          emphasis on trapped charge studies is poor.
    A reliable assessment of the trapped charge dynamics on trans­                            Frequency-dependent line models such as the FD and WB models, are
mission lines following its disconnection from the network is crucial for                 normally granted as adequate for most type of studies since they can
utilities during operation and maintenance of power systems, not only to                  cover a large range of frequencies, starting from a low-frequency region
avoid service interruptions or damage to equipment, but also and most                     (near 0 Hz), including fundamental frequency points (50 or 60 Hz), and
importantly to establish safe distance practices. For these reasons, power                up to very high frequencies such as those required for switching tran­
utilities rely on performing electromagnetic transient (EMT) simulations                  sients, surge analysis, or lightning studies (around 100 kHz and higher).
to estimate the decay time of trapped charge in transmission lines as                     However, as demonstrated in this paper, some modeling aspects require
result of switching events. Also, different switching techniques have                     special attention to evaluate the decay rate of trapped charges.
been developed for the mitigation of transient overvoltages by playing                        In the literature, the study of the decay rate of trapped charges has
with the trapped charges, examples of such techniques can be found in                     been mainly performed for underground cables while using simplified
[1,2] and references therein.                                                             models for nearby transmission lines. For instance, in [8] the trapped
    There is a consensus in the literature that accurate representation of                charge is studied for an underground cable and a combined overhead
transmission lines for EMT-type simulations requires accounting for                       line/underground cable transmission system, in both cases, the trans­
their distributed-parameters and their frequency-dependent nature.                        mission line is modeled as a lumped-parameters circuit. In [9], the
Among the models that account for these two characteristics are the                       transmission line trapped charge decay rate is evaluated for lines con­
Frequency-Dependent (FD) model [3] and the Wideband (WB) model                            nected to voltage transformers, but evidently, the inclusion of voltage
[4-6]. These two models are available in EMTP software [7] and are                        transformers modifies the purely transmission line circuit dynamics,
widely used by power systems utilities and researchers.                                   furthermore, a simplified lumped-parameters model is used to represent
    Although the literature on transmission line modeling is rich, the                    the line. In [10,11], the decay rate of trapped charges for underground



 Paper submitted to the International Conference on Power Systems Transients (IPST2021) in Belo Horizonte, Brazil June 6-10, 2021.
 * Corresponding author.
    E-mail addresses: jesus.morales@emtp.com (J. Morales), jeanm@polymtl.ca (J. Mahseredjian), ilhan.kocar@polymtl.ca (I. Kocar), haoyan.xue@polymtl.ca
(H. Xue), ADaneshpooy@Quanta-Technology.com (A. Daneshpooy).

https://doi.org/10.1016/j.epsr.2021.107343
Received 29 November 2020; Received in revised form 22 April 2021; Accepted 28 April 2021
Available online 20 May 2021
0378-7796/© 2021 Elsevier B.V. All rights reserved.
J. Morales et al.                                                                                                                        Electric Power Systems Research 198 (2021) 107343


                                                                                      terminal voltages and currents are given by
                                                                                      Vk (s) − Zc (s)Ik (s) = H(s)[Zc (s)Im (s) + Vm (s)],                                              (1)

                                                                                      where Vk,m (s) and Ik,m (s) denote voltages and currents, respectively; and
                                                                                      Zc (s) and H(s) denote the characteristic impedance matrix and the
                                                                                      propagation function, respectively, defined as
                                                                                               √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅
                                                                                      Zc (s) = Z′ (s)/Y′ (s)                                                   (2)

                                                                                                               √̅̅̅̅̅̅̅̅̅̅̅̅̅̅
                                                                                                                                                                                        (3)
                                                                                                                  ′      ′
                                                                                      H(s) = e− γℓ = e−           Z (s)Y (s)ℓ



                                                                                      where s = jω, Z = R (s) + sL (s) and Y′ = G′ + sC′ , being R and L the
                                                                                                           ′              ′          ′                                      ′       ′


                                                                                      per-unit-length (p.u.l.) series resistance and inductance matrices,
                                                                                      respectively; and G and C being the p.u.l. shunt conductance and
                                                                                                                      ′          ′


                                                                                      capacitance matrices, respectively. We refer to [14] for details.
                                                                                         According to the traditional Line Constants formulas [14], R and L
                                                                                                                                                        ′   ′



                                                                                      are frequency dependent matrices, whereas G and C are constant
                                                                                                                                                              ′         ′


                                                                                      matrices given that only the spatial admittance component is
                                                                                      considered.
                                                                                          Note that in general, G and C are also frequency dependent if the
                                                                                                                   ′      ′


                                                                                      earth return admittance path is considered as reported in [13]. However,
                                                                                      as it is discussed in [13], the earth return admittance path only has a
   Fig. 1. Geometry of the double-circuit 550kV transmission line of study.           significant impact in the high frequency region (above several MHz),
                                                                                      thus it is a common practice to neglect it.
cables is analyzed and compared with field measurements, however, the                     Alternatively, the insulators chain leakage current can be considered
buried conditions and the line-to-ground path given by the cable insu­                in the form of an additional shunt conductance component. However,
lator do not apply to overhead transmission lines.                                    this leakage current is difficult to assess since it depends on several
     This paper presents a case study in which the transmission line                  factors, such as the voltage level, the insulator material, the number of
transient model requires special treatment for the simulation of its                  insulators in the string, and pollution and humidity conditions [15,16].
trapped charge. The goal of the simulation is to assess the discharge rate                In addition to the abovementioned Line Constants formulas, the
of the trapped charge following the disconnection of the line. The pa­                transmission line p.u.l. parameters can be obtained using Finite
rameters that affect the discharge rate in simulations are analyzed. The              Element-based methods [17,18] or via the MoM-SO technique [19]. In
geometry of the transmission line studied in this paper is depicted in                this paper the Line Constants routine from EMTP is used. Note that this
                                                                                      routine, uses a predefined diagonal G matrix to ensure numerical sta­
                                                                                                                               ′
Fig. 1 and it has been provided by Quanta Technology [12]. After a few
simulation tests, inconsistent results were observed for this case, which             bility of simulations. The influence of this parameter is crucial in trapped
motivated the authors of this paper for a deeper analysis of the trapped              charge simulations as demonstrated later in this paper.
charge phenomenon.                                                                        Electromagnetic transient simulations require solving (1) for the
     The rest of the paper is constituted as follows: a brief review of               voltages and currents at the k and m ends of the line at every time-point.
transmission line transient models is presented in section II; in section             To do so, Zc (s) and H(s), are synthetized via a curve-fitting approach to
III, the FD and WB transient models are compared and analyzed for                     obtain rational function models of the type
energization and trapped charge simulations; in section IV, a sensitivity                        ∑N
                                                                                                       Ri
analysis is performed over the parameters that influence the trapped                  Zc (s) =              +D                                                                          (4)
                                                                                                     s − ai
charge discharge rate of the transmission line; in section V, a transient                        i=1

model is validated with the Numerical Laplace Transform simulation                               (                 )
technique.                                                                                           ∑M
                                                                                                           Ki
                                                                                      H(s) =                    + Q e− sτ                                                               (5)
                                                                                                     i=1
                                                                                                         s − pi
2. Transmission Line Transient Models
                                                                                      where Ri and Ki denote the residues matrices; ai and pi denote the poles;
    The frequency-domain equations for a transmission line k and m                    matrices D and Q are constant, real matrices that dictate the asymptotic
                                                                                      response to the rational functions; and N, M denote the order of the
                                                                                      corresponding approximations.
                                                                                          Note that unlike Zc (s), the fitting of H(s) requires the travelling wave
                                                                                      time-delay (τ) identification, we refer to [20] for details. Rational
                                                                                      models in (4) and (5) can be readily discretized via numerical integra­
                                                                                      tion techniques for time-domain simulations.
                                                                                          In this paper, the Frequency-Dependent (FD) [3] and Wideband (WB)
                                                                                      models [5,6] are compared. These two models represent the frequency
                                                                                      dependent and distributed parameters of transmission lines. The main
                                                                                      difference between them is that the former identifies the Zc (s) and H(s)
                                                                                      in the modal domain using constant and purely real transformation
                                                                                      matrices as an approximation, whereas the WB model identifies the line
                                                                                      functions directly in phase domain (without any approximations). Also,
                                                                                      note that the WB model fits the characteristic admittance Yc (s) instead
                                                                                      of the characteristic impedance. Another important difference is that the
   Fig. 2. Test circuit for the simulations of the transmission line of Fig. 1.

                                                                                  2
J. Morales et al.                                                                                                        Electric Power Systems Research 198 (2021) 107343


                                                                                      Table 1
                                                                                      Test models with different fmin values
                                                                                       Model                       fmin (Hz)                       Number of decades

                                                                                       fmin1                       0.1                             8
                                                                                       fmin2                       1 × 10− 3                       10
                                                                                       fmin3                       1 × 10− 5                       12
                                                                                       fmin4                       1 × 10− 7                       14




Fig. 3. Transient voltages measured at bus BUS_top_m resulting from the
energization of the line.




Fig. 4. Voltages measured at bus BUS_top_m after opening of switches SW1 and
SW2 for FD vs WB models.


FD model uses a Bode-based fitting approach and employs a constant
and arbitrarily imposed value of G for improving the convergence of the
                                     ′


fitting [21] whereas the WB model uses the Vector Fitting method [22]
and there is no specific restriction on the choice of G .
                                                           ′




3. FD and WB Model Comparison

    The analysis of the transmission line in Fig. 1 is started with the
comparison of the FD and WB models in EMTP with default settings.
These settings include a frequency range from 0.1 Hz to 10 MHz, with
logarithmic sampling and using 10 samples per decade. The default
value for the shunt conductance parameter G is 2 × 10− 10 S/km. In
                                                    ′
                                                                                      Fig. 5. Voltages measured at bus BUS_top_m for models in TABLE I, (a) phase a,
most cases, these settings are well suited for switching transients. The              (b) phase b and (c) phase c.
circuit used for all tests in this paper is shown in Fig. 2.
    As initial test, the energization of the transmission line is evaluated.              Note that th