 IEEE Transactions on Power Delivery, Vol. 12, No. 2, April 1997                                                                       947

                 Modeling Synchronous Voltage Source Converters in
                       Transmission System Planning Studies
                                                         D. N. Kosterev
                                                     Oregon State University

Abstract: A Voltage Source Converter (VSC) can be benefi-              2. Operating Principles
cial to power utilities in many ways [I, 2, 3, 41. To evaluate
the VSC performance in potential applications, the device has          A block-diagram of a Voltage Source Converter is depicted in
to be represented appropriately in planning studies. This pa-          Figure 1. The DC voltage source supplies voltage to a power
per addresses VSC modeling for EMTP, powerflow, and tran-              converter array. The DC batteries and DC capacitors can be
sient stability studies. First, the VSC operating principles are       used as DC voltage sources. By controlling current flow at
overviewed, and the device model for EMTP studies is pre-              the DC bus, the DC source can either supply or absorb active
sented. The ratings of VSC components are discussed, and               power, and the power converter can operate as an inverter or
the device operating characteristics are derived based on these        a rectifier respectively. The converter array typically consists
ratings. A powerflow model is presented and various control            of several power conversion modules (PCMs). PCMs include
modes are proposed. A detailed stability model is developed,           basic six-pulse converters, in which gate-turn-off (GTO) thyris-
and its step-by-step initialization procedure is described. A          tors are used as power switches. Typically, several thyristors
simplified stability model is also derived under stated assump-        are connected in series to form a valve. T h e converter out-
tions. Finally, validation studies are performed to demonstrate        put voltages are combined electro-magnetically by means of a
performance of developed stability models and to compare it            coupling transformer array to form a multi-pulse “sinusoidal”
with EMTP simulations.                                                 volt age.
Keyword 3: transmission system planning, reactive power com-
pensation, EMTP, transient stability.
1. Introduction
Acquiring new rights of way is becoming more difficult due to
environmental and economical reasons. New transmission lines
                                                                                  Dc VOLTAGE        fflWR           TRANSFORMER
are expensive and it takes considerable time to permit and to                       SOURCE        CONVERTER            ARRAY
build them. Power transfer capability of a transmission system                                      ARRAY
is constrained by line design limitations (such as its thermal
capacity‘ and system stability requirements (such as voltage                 Figure 1. Voltage Source Converter block diagram
stability, transient stability, sub-synchronous resonance, etc.).      The coupling transformers use harmonic neutralization tech-
Typicallj , transmission lines are loaded below their thermal
                                                                       niques [3, 5, lo], so that only Pk f 1 (k = 1 , 2 , . . .) harmonics
capacities due to the system stability requirements. Reducing
                                                                       are present in P-pulse waveform, P = 6 N , where N is a num-
stability constraints will result in better utilization of the ex-     ber of PCMs. Both, power converter and coupling transformer
isting transmission facilities and mitigate building new lines.
                                                                       arrays can be implemented by a variety of circuits. Although
Controllable network devices can improve the system stability
                                                                       the designs can be different, the converter output voltage wave-
[l, 2 , 3, 91, and in many cases are economically advantageous
                                                                       forms and DC currents are essentially the same.
over new transmission lines.
                                                                       The VSC can be connected either in shunt or in series with the
Voltage stability is one of major constraints limiting power
                                                                       transmission line. This paper considers only shunt-connected
transfer capability in developed systems [2,4]. Various reactive
                                                                       devices. These are Battery Energy Storage (BES)-device [5]
power compensators can be employed to enhance voltage sta-             and Static Condenser (Statcon) [I, 61. A Statcon uses only
bility. A Synchronous Voltage Source Converter is one of them
                                                                       capacitors as a DC voltage source, while a BES-device has also
[I, 2 , 3, 4). To evaluate the VSC applicability to present and        DC batteries.
future proj- zts, the device has to be represented appropriately
in planning studies. Unlike conventional shunt compensators,           2.1 Converter Control
VSCs are c implex dynamical systems and require comprehen-             There are two levels of the converter controls: internal and
sive representation in the time-domain studies. This paper             external. The internal control provides gating signals to the
addresses issues of VSC modeling for EMTP, powerflow, and              thyristor valves in order to form a desired converter voltage
transient stability studies.                                           waveform. The external controller determines parameters of
                                                                       the synthesized converter voltage (magnitude and phase of
To achieve full utilization of the VSC control capabilities, the       the fundamental component) required to meet specified per-
device should be equipped with real-time controllers [a, 4, 71.        formance objectives. These parameters are translated into
Developed models should provide an interface for such user-            thyristor firing angles and passed to the internal controls. Con-
defined controls.                                                      trollability of the synthesized voltage magnitude and phase is
                                                                       discussed bellow.
96 SM 465-5 PWRD         A paper recommended and approved by the
IEEE Traiismission and Distribution Committee of the IEEE Power        Voltage Magnitude Controllability
Engineering Society for presentation at the 1996 IEEWPES Summer        The fundamental component of the converter voltage magni-
Meeting, July 28 - August 1, 1996, Denver, Colorado. Manuscript        tude VCV (line-to-line value) is proportional to the DC-bus
subniitted January 2, 1996; made available for printing May 7, 1996.   voltage EDC.Thus, the converter voltage magnitude can be
                                                                       controlled by the DC source voltage. This method is effec-



                                                   0885-8977/97/$10.00 0 1996 IEEE
948
tive only for a Statcon, because battery voltage changes very                                        (a) DC-bus voltage
slowly. The rate of change of the DC voltage depends on the
                                                                       5500,                                                    ,               I
DC capacitor size, the smaller capacitance, the faster response
is, however at the expense of larger voltage ripples, For a fixed
DC voltage, the converter voltage magnitude can be controlled
also by a zero-dwell period p in a PCM output voltage wave-
form [5, 7 , lo]. Although controls of p can be different for          454      5    io    1;       o;         2j          io   3;   io   ;5   do
                                                                                                          (b) ac voltage
various converter implementations, the resulting effect on the
converter voltage is the same


where l i v is the coefficient representing the fundamental com-
ponent in a multi-pulse waveform, rms values. KV also includes            0     5    10    15        20        25       30      35   40   45   50
the coupling transformer ratio.                                                                           (c)ac current

Voltage Phase C o n t r o l l a b i l i t y
The phase angle y is the angle between fundamental compo-
nents of the converter voltage vcv and the AC-bus voltage
VAC.The angle y is called (‘power angle,” since it determines             I                                                                     I
the active power exchange in the converter [ 5 ] . For a Statcon,         0     5    10    15        20       25      30        35   40   45   50
power angle control has indirect effect on the converter voltage                                          Time [msec]
magnitude. Since the angle y controls active power exchange          Figure 2. Static Condenser steady-state waveforms, EMTP model
in the converter, it controls charge and discharge of DC ca-
pacitors, and consequently DC-bus voltage EDC and converter          For a Statcon, a DC voltage controller is used, it determines the
voltage magnitude Vcv according to (I). Both, magnitude              power angle y required to keep DC-bus voltage at a specified
and phase of the synthesized converter voltage are controllable      set-point. The power angle y, the zero-dwell angle ,G,’ and a
independently.                                                       synchronization signal are passed to the firing angle logic which
                                                                     determines the status of the GTO switches. Firing angles are
Internal controls provide gating signals for thyristor valves.       updated every quarter of an electrical cycle.
The thyristor firing is synchronized with the AC-bus voltage.
Each gating sequence is advanced by the power angle y with           2.3 VSC Representation at the Fundamental Fre-
respect to the AC-voltage phase reference. Within a PCM gat-         quency
ing sequence, thyristor firing of complementary GTO-thyristors
                                                                     The VSC representation at the fundamental frequency is shown
can be displaced by angle p to introduce a zero-voltage dwell.
                                                                     in Figure 3. The VSC affects the transmission network through
                                                                     the AC-bus voltage VAC(line-to-line value).
2.2 EMTP Model
A VSC is modeled using EMTP (BPA-ATP version). The de-
vice is rated at 12.5kV (transmission side) voltage and IOMVA
power. The DC-bus is normaily charged to 5kV, and the DC
capacitors are sized at 200pF.

P o w e r Circuits The 18-pulse converter array is modeled ac-
cording to [SI. Six basic six-pulse converters are used, where the
GTO-thyristors are represented by type-11 TAGS-controlled
                                                                                       P  nY
                                                                     Figure 3. VSC representation at the fundamental frequency
                                                                     DC Source.
switches. Snubber RC circuits are used in parallel with the          The DC voltage source is represented by voltage EDC and cur-
thyristor switches. A coupling transformer array has a two-          rent I D C .The DC power output is
step transformer configuration. Advantages of such arrange-                                 PDC= E D C I D C .                                 (2)
ment are discossed in [6, 71. The first inter-phase transformer
consists of single-phase transformers, where transformer sec-        C o u p l i n g Transformer.
ondaries are zig-zag connected with ratios and winding con-          The coupling transformer array is represented by an equivalent
nections arranged to neutralize harmonics less than 17th in                                     +
                                                                     impedance ZCV = Rcv j x c v .
the secondary line-to-line voltage [5]. Transformer connections
and ratios are given in [5]. The main A/Y transformer con-           The AC-bus current (phase value) is
nects the VSC to the transmission network. No AC capacitors
or passive filters are used in the presented design. For a Stat-                                                                               (3)
con, only DC capacitors are used at the DC bus, for a BES-
device, a constant voltage source is connected to the DC bus.        Power Converter.
The steady-state operating waveforms of the Statcon connected        For a given DC source voltage E D C ,the converter output volt-
to a simple transmission network (Figure 7) are presented in         age magnitude Vcv can be computed according to (1). The
Figure 2: (a) DC-bus voltage, (b) AC side phase-to-ground            power angle y = SCV - SAC, where Scv is the converter volt-
voltage, (c) Statcon phase current.                                                    is the phase of the AC-bus voltage VAC.
                                                                     age phase and ~ A C

C o n v e r t e r Controls                                           Converter active power is
Control, synchronization and firing angle circuits are modeled
using control language ATP-Models [8]. A digital scheme is
used to synchronize thyristor firing with the AC-bus voltage.                                                                                  (4)
                                                                                                                                     949
where a is the conductance angle of impedance Z c v , and p is        3.2 VSC Operating Characteristic
the angle between converter voltage and AC current.
                                                                      The VSC operating characteristic defines a region where the
Active power exchange in converter is                                 converter voltage phasor VCVcan reside depending on the op-
                                                                      erating conditions, subject to the rating constraints. The-op-
                            P C V = PDC.                        (5)   erating conditions are determined by the AC-bus voltage VAC
                                                                      and the DC-bus voltage EDC. The VSC operating character-
Transmission Network.                                                 istic is shown in Figure 4 using the complex plane.
Active and reactive powers a t AC transmission bus are
                                                                      Given the converter RMS current ratings, the magnitude of
           PAC = vcv VAC
                      zcv
                              sin(y   + a)- %sin
                                            zcv
                                                     a,        (6)
                                                                      the maximum voltage drop across transformer impedance ZCV
                                                                      is AV,,, = &IratZcv for continuous loading, and AKran =
and                                                                   &ItranZcv for transient overload. Phasor VCV should stay
                    VCV VAC                                           within a circle centered at the end of the phasor VACand of
          QAC   =
                      zc v
                            cos(y     + a)- zcv cos a,          (7)   a radius AV. The magnitude of the VSC current is indepen-
respectively.                                                         dent on the AC-bus voltage, the VSC current versus terminal
                                                                      voltage characteristics are presented in [I, 3, 61.
3. VSC Ratings and Capability Character-                              Given the DC-bus voltage E D C ,the maximum magnitude of
istics                                                                the converter voltage is V$Gs = K V E D C .Thus, the phasor
To evaluate the VSC appropriately in planning studies, its con-       VCV has to stay within a circle centered a t the origin and of a
trol capabilities and operating characteristics should be derived     radius VcF. If there is an upper limit on the angle ,B 5 ,Bmax,
based on the device ratings.                                          the converter voltage VCVshould stay outside a circle centered
                                                                      at the origin and of a radius V , $ n= l i v E ~ c
                                                                                                                       cos(,Bmax/2).
3.1 VSC Ratings                                                       The DC-bus current ratings translate in restrictions on active
The VSC equipment ratings are determined by those of its com-         power exchange in the converter. This condition is represented
ponents: DC voltage source, power converter, coupling trans-          by a blinder for a lossless VSC (a= 0).
formers.
                                                                      Proper device ratings should be selected to ensure sufficient
DC voltage source                                                     operating region. This region changes with the operating point
The DC voltage source is characterized by its voltage and cur-        ( V A C ,E D C ) .
rent ratings. T h e DC-bus voltage EDCshould not exceed the
voltage rating of the DC voltage source, EDC 5 EgF. Over-
voltage arresters can be used in parallel with the voltage source,
keeping voltage EDC below the protective level. For BES de-
vices, there is also a constraint on how low the DC battery
can be discharged, EDC 2              The DC voltage has to be
constantly above a certain level to avoid thyristor firing failure
due t o low voltage conditions.

DC current ratings determine how fast the voltage source can
be charged and discharged, IF&, 5 IDC5 IgF. Typically, DC
batteries and capacitors are protected by overcurrent fuses.

Power Converter Valves.
Power converter valves are characterized by their current and
voltage ratings. The thyristor valves are composed of several                        Figure 4. VSC operating characteristics
GTO-thyristors connected in series, and the voltage rating of
the valve is the sum of rated voltages of individual thyristors       4. Powerflow Model and Control Modes
in the valve minus a derating factor. Typically, a redundant
thyristor is added to the valve for reliability reasons [5, 6 , 71.   4.1 Powerflow Model
                                                                      Existing powerflow programs do not include specific VSC mod-
The valve current ratings include both, instantaneous and RMS         els. In the Bonneville Power Administration Powerflow pro-
currents. The RMS current ratings are constrained by the de-          gram [Ill, the device can be modeled by a generator (G) bus
vice thermal capabilities and depend on the design of GTO-            behind a coupling transformer impedance. At the G-bus, the
thyristor heat sinks and their cooling systems