916                                                                       IEEE Transactions on Power Delivery, Vol. 12, No. 2, April 1997

                                ingle-Phase ~ o n ~ ~ i Transmission
                                                        ~ o r m      Lines in lectromagnetic
                                             Transient Simulations
           H.V. Nguyen                                         H.W. Dommel                                            J.R. Marti
       Student Member, IEEE                                     Fellow, IEEE                                         Member, IEEE
                                                   Department of Electrical Engineering
                                                    The University of British Columbia
                                                          Vancouver, Canada

      ABSTRACT                                                              difficult to interface algorithms which work in the s do-
    An exponential single-phase line model is introduced to                 main. Therefore, a method based on finite-difference ap-
  represent nonuniform transmission lines, When the line                    proximations of the wave propagation equations was
  parameters are assumed to vary exponentially, a set of two-               recently proposed [6], which can be interfaced with the
  port equations can be formed in the frequency domain,                     EMTP.
  which contain frequency-dependent functions. These func-                    The line model described in this paper follows from the
  tions are then synthesized with rational functions of the                 work started in [4], and uses the exponential variation as-
  minimum-phase-shift type. Utilizing a fast recursive con-                 sumption of [5]. With this model, the line functions are di-
  volution technique, the time-domain equations of the pro-                 rectly synthesized in the frequency domain. The non-
  posed model reduce to a form similar to those in Bergeron's               uniformity of the line parameters can then be included in
  method. Thus, the model is compatible with general elec-                  the time domain by means of recursive convolutions.
  tromagnetic transients programs such as the EMTP El].
  Time-domain simulations with the proposed model show                                 2. EXPONENTIAL
                                                                                                  TRANSMISSION
                                                                                                           LINE
  good agreement with published experimental results, and
  with those produced by a cascade multi-section model,                     2.1 Equations in the frequency domain
  where the line is divided into many short sections of uni-
  form transmission lines.                                                   The basic equations of a nonuniform transmission line,
     Key words: Exponential line, EMTP, time domain, fre-                   expressedin thefrequency domain, are
  quency domain, synthesis, rational functions.
    Notations: Uppercase represents frequency domain quan-
                                                                                                    -2     = Z(x)Z

  tities, whereas lowercase indicates their time domain                                               d1 = Y(x)V
                                                                                                    -_.
  correspondents.                                                                                     dx
                                                                            V and I are the voltage and current phasors, and Z(x) and
                          1. INTRODUCTION                                   Y(x) are the space-dependent per-unit-length series impe-
    Various methods for modelling nonuniform transmission                   dance and shunt admittance,respectively.
  lines have been proposed [2-61. A major applicationof such                  Following the procedure of [5], equation (la) is differen-
  models is the simulation of travelling waves up and down                  tiated again,
  transmission line towers. The tapered line model of [4] for
  the representation of towers had shortcomings inasmuch as
  it was only a high frequency approximation. Another
  method in which nonuniform lines were modelled as cas-                      Substituting (la) and (lb) into (2) gives
  caded exponential lines [5], produced accurate results, but
  the solution was obtained in the s domain. For general pur-
                                                                                        -
                                                                                        d2V                  (-&-B)z
                                                                                        dx2 =Z(x)Y(x)V+ d Z ( 4 1dV                  (3)
  pose time-domain programs such as the EMTP, it is                          For the exponential line shown in Figure 1, with losses ig-
                                                                            nored, Z(x) and Y(x) are
  96 SM 459-8 PWRD A paper recommendedand approved by the IEEE
  Transmission and Distribution Committee of the IEEE Power                                   Z(x) =jwL(x)=jwLoeqx                  (4a)
  Engineering Society for presentation at the 1996 IEEUPES Summer
  Meeting, July 28 - August 1, 1996, Denver, Colorado Manuscript                              Y(x) =jwC(x) =jwCoe-qx              (4b)
  submitted January 2, 1996, made available for printing April 23, 1996
                                                                            where L(x) and C(x) are the per-unit-length inductance and
                                                                            capacitance, respectively;Loand COare the values at x = 0.
                                                                            These parameters are related to the high-frequency approx-
                                                                            imation of the line characteristic impedance,



                                                   0885-8977/97/$10.00 0 1996 IEEE
                                                                              ?[C                                        Tiv:       zmeq
                                                                                                                                                   9 17




                     ZJx)=     Z, eqx                                              k'            eh-k      *1                     eh-m

                 :*
                 <             length = 1         >                                      Figure 2 - Equivalent circuit for the exponential line
                         -
                 Figure 1 Single phase exponentialline                      functions, their corresponding expressions in the time do-

where Zo =    E,                                                            main will become simple sums of exponential functions.
                                                                            The function a(t) will aleo have a time delay, which ap-
                                                                            proximately equals the time it takes for the fastest frequency
  Substituting (4a) and (4b) into (3) gives                                 component to travel along the line. Accordingly, the con-
                      --
                      d2V         dV     o2                                 volutions in equation (12) can be evaluated with a fast re-
                       dx2      q--c2v=o
                                 dx                                         cursive algorithm [7]. Thus, the voltage at node m can be
                                                                            expressed in a simpler form as
where c =    -is the wave speed.
             JE                                                                     vm(t) = Z m e q i m d t ) + v ~ R c , , ,+( ~vhpro,,,(t)
                                                                                                                                  )               (13)
  Equation (6) is a second-order differential equation with                 where Zmeq is a constant. The last two terms on the right-
the roots                                                                   hand side are evaluated from the known values of previous
                                2 ;    A2=;+*I(;)2-(+)           2    (7)   time steps. The first tenn comes from the RC-networlk
       2                                                                    which approximates the clharacteristic impedance, and the
                                                                            second term comes from ithe propagation of conditions at
  Then,                                                                     the remote end k. Combining these two terms into a single
                      V(X)= ClehlX+ ~ 2 e ~ 2 "                       (8)   history voltage source eh-,&), equation (13) becomes
and from (la),                                                                               Vm(t)=Zmeqi&(t)          +eh-m(t)                    (14)
               I(X) = --[A11       ClehlX+ 3 L 2 ~ 2 e ~ 2 ~ 1        (9)
                                                                              The same procedure is used to evaluate the voltage at nodi:
                        W)                                                  k, but with the wave direction from node m to node k in-
  The constants C, and C, depend on the boundary condi-                     stead. Factor q has opposite sign now, and the roots in (7)
tions, As shown in Appendix A, the voltages and currents                    must therefore be re-evaluated. The characteristic impe-
at both ends can be related as                                              dances and propagation function of the line are also
                                                                            recalculated, using these new roots. Carrying out the
              [Vk +Z~(CO)Z~]A
                          = Vm +Zcm(O)lm                             (10)   necessary steps, the voltage: at node k can then be expressed
where A = e'"' is the propagation function. Z, and Z  , are                 in the same form as (14),
the characteristic impedances at both ends of the line, which                                 v&) = Z k e q i h ( t ) + eh&                       (15)
can be expressed as
                                                                              Equations (14) and (15) are very similar to those in Ber-
                                                 joLoeql
                     - and Z C m ( o ) = - 3L2
           Zck(0) = joLo                                                    geron's method [11. They are compatible and can be easily
                      A2                                                    interfaced with the EMTP, with the equivalent circuit of
  By letting o go to infinity in Eq. (7) and inserting the re-              Figure 2.
sult A1 = A2 =jolt into Eq. (ll),the characteristic impe-
dances become the high-frequency approximation of
                                                                                3. SYNTHESIS OF EXPONENTIAL     LINEFUNCTIONS
Eq. (5). In [4], this high-frequency approximation was                       Recursive convolutions leading to equations (14) and (15:)
used.                                                                       are possible only if the line characteristic impedances ancl
                                                                            propagation functions can be synthesized successfully. The
2.2 Equations in the time domain                                            synthesis results are discussed in this section, The line
                                                                            parameters are synthesized using rational functions of real
 Reversing the current direction at node m to make it flow                  negative poles and zeros. A 50 m long exponential line
into the line,qd = -I, , equation (10) in the time domain                   with high-frequecny Characteristic impedances Zhrghk    ancl
becomes                                                                     2" of 220 and 150 L   2 at node k and node m, respectively,
[Vk(t)+ z c k ( t ) * ih(t)l * ~ ( t=)vm(t)-zcm(t) * imdt)           (12)   is used for demonstration purposes.
where the symbol * denotes convolutions.                                    3.1 Travellingfrom node k to node m
                                          , ,together with
  If the characteristic impedances Z, and Z
the propagation function A, are synthesized with rational                    The factor q for the example is evaluated as
918
                   x     1 08                                                                                1 -           1 150
                                                                                                                        = --in -= -0.00766
               6                                                                                                 Zhighm
                                                                                                         q = -In
                                                        -Exact function                                          Zhighk
                                                                                                                 ?J       50 220
               5                                        oooo~ooo~Synthesized function

               4
                                                                                                   Figures 3 and 4 show the magnitude and phase angle of
                                                                                                Z,(o).    Note that it is only necessary to calculate and syn-
               3                                                                                thesize Z,(w) because Z,(o)      can be found by multiplying
               2                                                                                Z,(o) with eq' . Figures 5 and 6 show the magnitude and
                                                                                                phase angle of the propagation function A. The fitting
               1
                                                                                                accuracy is quite reasonable in these figures, and the magni-
               0                                                                                tude and phase of the synthesized functions trace those of
            1 0                 1 0         1 0           1 0          1 0          1 0         the exact ones very closely. The fitting accuracy can be
                                            Frequency (Hz)                                      further checked by comparing the results directly in the
                                 Figure 3 - Magnitudeof Z, in Cl
                                                                                                time domain. Figure 7 shows the exact and synthesized
                                                                                                propagation function a(t) obtained from taking the inverse
                                                                                                Fourier transform of A(@). The two curves are practically
                                                                                                identical, which illustrates that the fitting a(t) is an excel-
                                                       -Exact function                          lent representation of the exact one.
                                                             Synthesized function

           0                                                                                       The propagation function a(t) has a physical meaning [8]:
                                                                                                If the line were to be energized with a voltage from node k
                                                                                                which has an amplitude of 1.0 at all frequencies, through an
          - 5 0                                                                                 impedance matching the line characteristic surge impe-
                                                                                                dance Z,(o), and with node m open, the voltage V,,, at the
                                                                                                receiving end would be the propagation function A(o).
                       - 2         0              2
                                                                                                This, in the time domain, is interpreted as applying an im-
               1 0              1 0          1 0           1 0          1 0         1 0         pulse voltage (infinite magnitude with an area of 1.0) at
                                          Frequency (Hz)                                        node k through the characteristic impedance to the line, the
                                                                                                voltage arriving at the open end of the line will then be the
                                Figure 4 - Phase of Z, in degrees                               propagation function a(t).
                                                                                                3.2 Travelling from node m to node k

                                                                                                 As mentioned previously, when the wave travels in re-
                                                                                                verse direction, a different factor q must be used in the
                                                                                                equations, which results in different characteristic impe-
                                                                                                dances and propagation function. The prime symbol will be
                                                                                                                                            I    f
                                                                                                used to identify these functions, namely Zcm,z,. and A'.
                                                                                                They are used in equation (15) to evaluate the voltage at
      0.65
                       - 2                      2
                                                                                                node k. The factor q in this case is the negative value of
               1 0               1 0         1 0           1 0          1 0         1 0         what it was for the wave travelling from k to m, namely
                                            Frequency (Hz)
                                                                                                                          1 Zhighk
                                       Figure 5 - Magnitude of A                                                      q = -In -= 0.00766
      