IEEE Transactions on Power Systems, Vol. 8, No. 4, November 1993                                                                1455

                             MULTIPHASE POWER FLOW SOLUTIONS USING
                                    EMTP and NEWTONS METHOD

                   J. J. AUemong                        R J. Bennon                          P. W.Selent
                                          American Electric Power Service Corporation
                                                         Columbus, Ohio

                          ABSTRACT                                  generatm and loads, etc. These limitations have atso been
                                                                    recognized outside of AEP,by the E m EPR4Devdopment
 This paper describes a reliable and veay flexible multiphase       Coordination Group (EPRUDCG). Consequently a p j e m
 load-flow solution process which is applicable for large trans-    was initiated in which AEP,as an Associate member of the
 mission systems (up to 500 nodes). The processconsists of an       EMTP EPRUDCG, would develop a full functim three-phase
 interface between the Electromagnetic Transients Rogram            load flow in m.
 (EMTP) and a newly developed multiphase load flow algo-
 rithm that is based on the Newton-Raphson metbod. Subjects         A three phase load flow method was w i n PI. ’Ihe
 discussed include derivation of basic algorithm, s~uctureof        intent of the present paper is to explm the viability of this
 the Jacobian matrix, and convergencecharactaistics.                method with respect tonetworksofpracticalsizeandcomplex-
                                                                    ity. The algorithm is basedon Newton’s method andaddresses
                       INTRODUCTION                                 theprevi~ysouedlimitations.Thealgarithmiscapableof
                                                                    handling relatively large (practical) systems. A branch cur-
 Well known and reliable methods exist today for solving AC         rent method rather than a nodal method is used. resulting in
 single-phase power flow pblems. Most of tbese are based            greatex flexibility for modeling loads and generators (e.g.,
 on the Newton-Raphson method, which has become the                 delta~onne~tim).      ByintegratingthisintoEMTP,fdl~-
 method of choice. Single-phase load flows always assume            tage is taken of E M ” s many network modeling mu-          (eg:
 balanced rhree-phase system opeaation, aod are ideaUy suited       traasmisioa lines and transformers). Integmion into EMIP
 for representing large transmission networks. Studies per-         also provides an accurate steady state netwolk admiaance
 formed usually deal with long team area planning, bulk power       matrix that does not need to be created by the load flow
 transfers. or outages of a major component where the unbal-        algorithm. AdditionaUy,thisintegration pvidesadirectand
 ance effects may not be especially significant or of concern.      mo~e  ac~lnate  d y - s t a t e hitialilatimOf dynamic and traa-
 However, as the number of high-voltage unumsposed trans-           sient simulations. The multiphase load flow method is sched-
 mission lines increases,the effects of unbalance become sig-       uled to be made available as part of the E P m G Version
 nificant and need to be pmpesly analyzed [I]. These effects        3.0 m.
 lead to the malfunction of protective relaying and the presence
 of significant generator negative sequence currents.                        DERIVATION OF BASIC ALGORlTHM

 Many of these unbalance studies, requiring three-phase anal- Modem single-phaseload flow analysis uses reala n d d v e
 ysis, have been performed at American Elemic Power (AEP) power mismatches to obtain a solution. Itexatioos are based
 over the past several years. They have been, and continue to on the rehionship between power misnatches and voltage
 be, conducted using the three-phase and phasor solutions of and angle mismatches. This relaeionship is established
 the existing Electromagnetic Transim Rogram (EM’rP). through the spar~eJacobian--            equatiOn:
 Modelinglimitationsexistinthismethodaodforfunrrestudies
 involving system operation under unbalaacedreactor oropen-
 pole conditions, the limitationswill make this procedurequite
 difficult. Additional limitationsinclude poarcoavergence and
                                                                          P
                                                                          1 TH *1 TAe 1
 the inability to specify load flow constraints such as, specific
 bus voltage regulation, PQ output for single and three phase

 93 WM 239-4 PWRS A paper recommended and approved                    Analysis in ems of polar coordinates lends itself well to
 by the IEEE Power System Engineering Committee of                  ~bl~~f~~ulatedinterms~f~~~mismatChes,andthree-
 the IEEE Power Engineering Society for presentation
 at the IEEE/PES 1993 Winter Meeting, Columbus, OH,
                                                                    phase load flows have been developed basedon this formula
 January 31 - February 5, 1993. Manuscript submitted                tion [9]. However, as will be seen, three-phase load flows
 August 10, 1992; made available for printing                       require generalized models of generators and loadr It is
 December 28, 1992.
                                                                    convenient to express the equations for these modeis in tums
                                                                    of nodal currents instead of nodal powers. 'Ibis foamnhtion
                                                                    largely offsets the advantages of using polar

                                                0885-8950/93/$03.00 0 1993 IEEE
1456

 The multiphase load flow algorithm described in this paper is      COMPONENT CONSTRAINT                   CONTROLLING
 basedon Newton’s method. Rectangular coordinates are used                                                    o u m
 along with system constraints and component models based
 on branch quantities 131. By using a branch representation,
 components can be C O M K ~in~ any ~ fashion, (deltacoanected
 loads, phase-phase voltage sources. etc.), thus allowing a
 greater flexibility and more accurate system representation.
 ?he network components are not difficult to modei using this
 representation, and consist of: threephase synchronous ma-          PQ Machine        P,Q (3-phase)       E (inteanalvoltage)
 chines, voltage sources, current sources, single-phase PQ
 loads, and three-phasestatic PQ loads. The reader is referred           Table 1- Constraints and Catrolling Quanti-
 to [3] for a discussion of these compomnts and theirconSrraint
 equationS.                                                        The elements comprising the Jacobian maQix are found by
                                                                   talring pamal derivatives of the consaaint equations with
 Formulation of the Jacobian Matrix                                respect to node voltages, cumx&, machine internal voltages,
                                                                   and the static load parameter y. Witbout any restrucMingoc
 The problem formulation consists of the expression of             reordering, the system of equations to be solved is:
 Kirchoff s Current Law and a set of conslraint equadions for
 the various non-linear elements. The e€fects of the linear
 elements (branches and shunts) are contained in the YBUS
 matrix while the non-linear elements contribute anknown
 cmnts. These c m n t s are contained in a set of ma-linear
 equations which define constraints that the sohmoa is to
 satisfy. Equations 2-8 define the linear and non-linear equa-
 tions used in the load flow algorithm, while Table l lists the
 constraints and C~trollingquanritieS used. The load-2 e q ~ a -
 hns represent single-phase PQ loads, and the load-3 equa-
 tionsrepresent three-phase static loads.




   load-2: f:,= 1% (vt - V,)    - (P + j Q ) M = O           (4)      -
                                                                      ?f6
                                                                      av
                                                                      -
                                                                      ?f7
                                                                       av

                                                                                     Figure 1 -Jacobian Matrix

                                                                   where:
  Where:
                                                                        f 1-7 -dtobranchequations             2- 8
       [YI is the network node admittance maaix                         V is the node voltage vector
       M is the vector of node voltages                                 Iv is the vector of currents from voltage sources
       [Is] is the vector of known c m t sources                        IL is the vector of curzentsfor single-phase PQ loads
       nu] is the vector of unknown current sources                     &, is the vecm of macbine currents
       [E] is the vector of machine internal voltages                   Iu is the vector of three-phase static load currents
       mg] is the machine’s 3x3 inteanal admittance matrix              E is the machine intemal voltage vector
       [y] is the static load parameter y                                y is the static load admittance
       H means complex conjugate transposed                              A f 1-7are theresidualvecurs(specitied - calculated)
       W]is the symmemc ratio maQix of ZFQS to Z E R O
       k,m are the terminal ends of the haoch                       It is noted that the solution of (2) is conveniently carried out
       P,Q are the real and reactive power,respectively             inrectangularcoordinates,since it may be written as:
                                                                                                                                               1457




Where:
YR. YI are the real and imaginary parts of the admiaance
    matrix
VR, VI are the real and imaginary parts of the node voltage
IsR, Is1 are the real and imaginary parts of the known
    CUrrents
Im, IUIare the real and imaginary pam of the unknown
     currents

The matrices YR andYI are constructedby EIvl'IP for the linear
branches. If polar coordinates were used the solution d (2)
would be much more involved.

As in the case of the fullNewton method in single-pbase load
flows,the elements of the coefficient matrix must be r e d -
uated at each iteration. Furthermore, the rectangularformula-       Figure 2 - L E I Jacobian -0rig. OrQr BeforeEIimhfh
tion does not lend itselfto P/8 and Q/Vdecoupling.[2]

Characteristics of the Jacobian Matrix

The use of constraint equationsat a branch level in rectangulaa
mrdimtes leads to a unique form far the coef6ent matrix. In
the conventional single-phase load flow, the Jacobian matrix
is symmetric in mcture and has the same sparsity patta as
the network topology. The drree-phase load flow problem
formulation, as embodied in equations (2)-(8) and the natm
of the three-phase constraint equations, leads to a coefiicient
matrix which is unsymmetric and relatively more dense than
matrices encountefed in single-phase load flows. In W o n ,
m diagonals are present and may not be "filled" during
eiimination, unless these rows are moved from their natural
position to the bottom of the matrix. A closer look at the
constraint equations for the network (2) and voltage sources
(3) reveal that the pamil derivatives are constant and do not
need to be re-evaluated for each iteration.
                                                                     Figure 3 - ReorderedLF3 Jacobian - Before Elimination
Ordering of the Equations

A characteristic of this method is thatsome of the equations,
(voltage sources, PV and swing machines), produce per0 di-
agonals. This affects the urder in which the equatioos are
eliminated, since the processing of rows with a zero diagonal
must be delayed until the diagonal has "filled".At the same
time, it is also desirable to order the processing of the rows to
minimize (or reduce) the number of off-diagonal fill-ins cre-
ated while also not violating the conditian stated above.

 If the reordering is to be determined by a conventional
 renumbering routine [4], the matrix structure must be made
 symmetric by adding zeros. Alternatively, a reordaing
 scheme for unsymmemc mauices can be used. The authm
 chose to do the latter.
                                                                          I           ,   1   1   1   ,       1   1    1   1   1   1   1   1

                                                                              a m n LOO in IY in za rn M an ma ,n JSO m uo
                                                                       Figure 4 - OriginalLF3 J           d       i   - AfterEliminaoo' n
1458


                                                                  number of potential fills accompanying the elimination of the
                                                                  non-zeros in column i.

                                                                  It should be noted that in the case of a symmetric matrix, the
                                                                  row i and column i element counts a ~ equal
                                                                                                          e    and their product
                                                                  is the square ofthiscount. Thus, choosing the nextrow in the
                                                                  ordering on thebasis d t h e square of the count is equivalent
                                                                  to using the count itsee from which it follows that the un-
                                                                  symmetric scheme, when applied to a symmetric manix, sim-
                                                                  plifies to Tinney's scheme 2.

                                                                  Based on these heuristic arguments, one suspects that this
                                                                  unsymmehic reordering scheme will behave, with respect to
                                                                  the number of fill-ins generated similarly to the limey
                                                                  scheme 2: however mcxe investigation of the use of this
                                                                  algorithm in the the-phase load flow problem may be war-
                                                                  ranted.
       FigUte 5 - Reordesed LF3 Jacobian - Aftet Elimination      During development of this scheme, it was discovered that
                                                                  zmdiagonals codd still exist during elimirurtim. It was
                                                                  found that rhese rows corresponded to netwak components
 The remdering is done only once, and is based on congruent       with voltagecomraints. (i.e., voltage sources,swingmachine,
 permutations, that is, only diagonalelementsare co-as            and the V part of PV machines). To eliminate these occur-
 pivots. The procedure is described below : 151                   rences,the-       - rowsareforcedtotheboaomoftbc
                                                                  matrix, and are not part of the recdxing scheme. Table 2
 1. For each row, i, compute the product of the number            compares the number of upper triangular dements after elim-
    of off-diagonal enmes in row i and the number of              ination for bath ai-     and reordered Jacobian matrices. To
    off-diagonalentries in column i.                              illustrate the resub further, Figures 2-5 show a Jacobian
                                                                  matrix, for a 124 node case before and after eliminatioa
 2 Choose the row/column with the minimum product as              (originai order and reordered). The "Mack"portions of Fig-
   the next one in the reordered system. Let this iadex           m 4 and5representtheretainedupperaiangleelementsafter
    be i and simulate the Gaussianelimination of the              elimination. As seen in Figun 4, the matrix becomes very
   offdiagonalsin column i , using the diagonal of                dense after elimination on the original ordered Jacobian ma-
   row i as the pivot. Ties are broken by choosing                trix.
   the lowest row number with the minimum count.
                                                                                          #ELEMENTS
                                                                                           I                    %FULL
 3. Update the element counts in each row and column
     which are modified during the elimination. For                   orininalorder          21321               24.82%
     example, suppose that element U,i) is eliminated
     and that a fill element is created in rowj at column L       I    Re-ordsed      I       3,781        1      4.40%        I
     When the existence of this fill element is rec-                   Table 2 - Comparison of Upper Triangle Sparsities
     the element count of row j and column k are bod^
     incremented by one.
                                                                  It was also discoveredduring the reordering, that the netwcd
 4. Repeat steps 1-3 until all rows have been pn>cessed           admiaancemanixM doesnotchangesaucture,rathermerely
                                                                  shiftspositions inside the Jacobian matrix. This is reasonable,
 This scheme is a modest generalization of the well-known         since the admittance matrixis obtained in anoptimal sparsity
 'limey scheme 2 for symmetric matrices.[101 As a justifica-      preserving order h n the EMTP data assembly rouMes.
 tion for the use of the product of row and column element
 cou~lts as a measure for determining the ordering, the follow-   Initialization
 ing heuristic argument is offered: When the diagonal of row
 i is used as a pivot, the maximum number of potential fills      Convergence of the Newton-Raphson method has proven to
 which can be created in other rows is equal to the numbexof      be very sensitive to the starting voltages. Table 3 shows the
 non-zero off-diagonals in row i. Flrrther, the n u m b of rows   effects that the starring voltages have on the convergemceof a
 in which these fills may be createdis equal to the number of     443 node multiphase load flow case. As seen f k n the table,
  non-zero offdiagonalsin column i. Therefa, the product of       tbe conventional 1.0 /o per-unit voltage magnitude and angle
  the row i count and the column i count is a measure of the      is not usually applicable for the three phase load flow embed-
                                                                                                                                1459

                                                                    matrix are then updated. This results in a modified admittance
                                                                    matrix which contains approximated F Q and PV constraints.
                                                                    Equation (10) is then