                                                  Electrical Power and Energy Systems 21 (1999) 585–601
                                                                                                                             www.elsevier.com/locate/ijepes



                     New multiphase mode domain transmission line model
                                         M.C. Tavares a,*, J. Pissolato b,1, C.M. Portela c,2
      a
          São Carlos Engineering School, São Paulo University, Av. Dr. Carlos Botelho 1465, P.O. Box 359, São Carlos, São Paulo 13560-250, Brazil
           b
             Faculdade de Engenharia Elétrica e de ComputaÇão, UNICAMP, State Univerisity of Campinas, C.P. 6101, Campinas 13081-970, Brazil
                           c
                             COPPE, Federal University of Rio de Janeiro, Rua Eng. Cesar Grillo, Rio de Janeiro 22640-150, Brazil
                                  Received 26 February 1998; received in revised form 9 April 1999; accepted 20 April 1999



Abstract
   This article presents a new model to represent transmission lines including the frequency dependence of longitudinal parameters. The
model uses exact modes, for ideally transposed lines, and “quasi-modes” for non-transposed lines. The line is represented through a cascade
of p-circuits, with one p-circuit for each mode. The transformation matrix used is real and it is modeled with ideal transformers. The model is
described for three-phase lines, dc lines, double three-phase lines and six-phase lines. An ATP-EMTP implementation of a 440 kV three-
phase transmission line is performed to illustrate the model and a comparison with two frequency dependent ATP line models are made, the
Semlyen and JMarti ones. q 1999 Elsevier Science Ltd. All rights reserved.
Keywords: Transmission line model; Frequency dependence; Mode domain; Electromagnetic transients



1. Introduction                                                                      It is proposed then to work not with phase but with modes
                                                                                  and therefore deal with diagonal rather than full matrix. In
   One of the main difficulties when dealing with transient                       mode domain there is no coupling and the frequency depen-
simulation studies in a digital simulator program like ATP                        dence of the impedance can be properly represented with
[1] is the correct representation of transmission lines. The                      synthetic circuits. Nevertheless, there is the transformation
ATP works in the time domain and the line is generally                            matrix, which makes the link between phase and mode
represented by its phase quantities. Nevertheless, the trans-                     domain, which also varies with frequency.
mission line parameters, namely the longitudinal para-                               In the present model a real transformation matrix is used
meters, vary with distance and frequency.                                         as the unique transformation matrix for the entire frequency
   The former is represented through the hyperbolic                               range. As the matrix elements are real ones they can be
function in the distributed parameter model or through                            represented in a time domain program like ATP using
p-circuits. With the last, the line is represented by cascading                   ideal transformers. This is implemented making the proper
the p-circuit, and some care should be taken with the                             connections with the transformers, using their ratios and
p-length. The number of cascaded elements can become                              polarities.
very large if the line is too long.                                                  This model can be implemented in any digital program
   To model the frequency dependence, it is more complex.                         that has ideal transformer components or in an analog simu-
First, the impedance matrix varies with frequency, which                          lator (TNA). This means that with any digital program it is
means that there is one full matrix for each frequency. The                       possible to have a good representation of a multiphase trans-
impedance matrix is a full one due to the phase (and ground                       mission line, even if the program only has a single-phase
wire) coupling. As a program like ATP works in time                               transmission line model or resistor, inductors and capacitors
domain the frequency dependence of an element is not a                            (used to make the p-sections of each mode), but has ideal
straightforward model.                                                            transformer elements.
                                                                                     The theory is described for a three-phase line, dc, double
                                                                                  three-phase and six-phase line. A 440 kV three-phase trans-
   * Corresponding author. Tel.: 1 55-16-2739365; fax: 55-16-2739372.             mission line illustrates the model and a comparison with two
   E-mail addresses: cristina@sel.eesc.sc.usp.br (M.C. Tavares),                  frequency dependent ATP-EMTP line models is made, the
pisso@dt.fee.unicamp.br      (J.   Pissolato),   portelac@coep.ufrj.br
(C.M. Portela)
                                                                                  Semlyen [2] method and the JMarti [3] model, both incor-
   1
     Tel.: 1 55-19-7883861; fax: 1 55-19-7883860                                  porated in ATP-EMTP. The line is supposed both trans-
   2
     Tel.: 1 55-21-2605010; fax: 1 55-21-4934201                                  posed and non-transposed. First the modes are analyzed,
0142-0615/99/$ - see front matter q 1999 Elsevier Science Ltd. All rights reserved.
PII: S0142-061 5(99)00023-X
586                                   M.C. Tavares et al. / Electrical Power and Energy Systems 21 (1999) 585–601

                                                                                  permitivity frequency dependence, non uniform soil, e.g.
                                                                                  with layers of different electric parameters.


                                                                                  3. Mode domain
              3                        1                      2
                                                                                     Once the electrical parameters (longitudinal and transver-
                                                                                  sal impedance) have been properly calculated in phase
                                                                                  domain, the line can be represented to start the desired
                                                                                  simulations. It is proposed then to work with mode compo-
                                                                                  nents.
                                                                                     The transformation matrix is unique for each impedance
                                                                                  matrix, which means that for a defined line there is one
                                                                                  impedance matrix for each frequency. This seems to make
                                                                                  the mode determination very complex. It is usual to make
      Fig. 1. Schematic representation of a single three-phase line.              some simplifications as in both Semlyen and JMarti ATP
                                                                                  model, where a single transformation matrix calculated for a
                                                                                  chosen frequency is used for the entire frequency range.
supposing a step in the generation end. Then a transient                             In the proposed model, for three-phase transmission lines
phenomenon, the line energization, is studied. A statistical                      with the vertical symmetry plane restriction there is a real
energization is performed and the worst case is reproduced.                       and frequency independent matrix which separates exactly
To conclude, a frequency scan analysis is done, pointing out                      two groups of modes, the Clarke transformation matrix
the differences between the two models.                                           [4,5]. In one group there is the exact mode and in the
                                                                                  other the two quasi-modes, that may be treated as a good
                                                                                  approximation of the exact modes. For an ideally transposed
                                                                                  line the quasi-modes are exact modes. If the line has no
2. Transmission line electrical parameters calculation                            symmetry plane the quasi-modes model will still give a
                                                                                  good representation of the transmission line.
   Once the transmission line configuration is established, it                       The transformation matrix used is real and constant,
is possible to calculate its electrical longitudinal and                          frequency independent. It is obtained from the line geome-
transversal parameters, using the formulae for the electro-                       try. Once the transformation is a real one it can be modeled
magnetic behavior in the frequency range of 10 Hz to                              in a program like ATP by using ideal transformers.
1 MHz.                                                                               For three-phase lines, Clarke’s transformation [6] is
   These parameters are calculated in phase domain. For                           applied and for double three-phase and six-phase lines
each frequency there is a full longitudinal and transversal                       first a media/antimedia (m/a) transformation, which sums
impedance matrix. Nevertheless, it is difficult to work with                      and makes differences, is applied and then Clarke again is
these full matrices and it is proposed to transform them into                     used [7,8]. For dc lines only m/a transformation is necessary
mode matrices, which are diagonal matrices, where the                             [7].
main characteristics of the line are easier to deal with.                            The model is presented for the three-phase line and then it
   For calculating the electrical parameters in phase domain                      is explained for the other lines. After obtaining the transfor-
classical Carson’s formulae were used. It must be empha-                          mation matrix the modal impedance is calculated and the
sized that the proposed method allows other consistent                            frequency dependence can easily be seen. This dependence
formulations of the line parameters to be considered,                             is then synthesized with series and parallel resistors and
namely soil electric permitivity, soil conductivity and                           inductors.


                              -1/√2        0       +1/√2          -1/√6    2/√6 -1/√6              1/√3     1/√3     1/√3

                                 3             1     2               3      1        2               3        1           2




                              component β                         component α                    component 0

                                      Fig. 2. Current in the conductors, for Clarke’s components, in rationalized form.
                               M.C. Tavares et al. / Electrical Power and Energy Systems 21 (1999) 585–601                      587

4. Three-phase transmission line model                                 where
                                                                               1
  Suppose a three-phase transmission line with the ground              za       2A 1 B 2 4D 2 F;                            12
wire already reduced, as shown in Fig. 1.                                      3
  In phase domain
                                                                       zb  B 2 F;                                              13
  2u
2     Zi;                                                    1                   p
  2x                                                                                 2
                                                                       za0  z0a      A 2 B 1 D 2 F;                        14
                                                                                    3
  2i
2     Yu:                                                    2
  2x                                                                          1
                                                                       z0      A 1 2B 1 4D 1 2F:                              15
The impedance matrix in phase components is:                                  3
    2          3                                                       The b component is a real mode, as there is no coupling
      A D D
    6          7                                                       between it and the others. The same is not true for a and 0
Z6 4 D B F 5:
               7                                              3       components. However, the mutual terms are formed by the
         D    F     B                                                  sum of the difference of the self impedance terms plus the
                                                                       difference of the mutual impedance terms.
Due to the vertical symmetry axis, Clarke’s transformation                For non-transposed lines the self impedance terms are
can be applied and the currents in the conductors are divided          almost the same. The mutual impedance terms, although
as shown in Fig. 2, for each component:                                different, are also similar, and the difference is small in
   The transformation matrix is                                        the frequency range of transient analysis. Therefore, the
      2 p          p      p 3                                    coupling term (za0) can be discarded and the components
         2= 6 21= 6 21= 6                                              a and 0 can be treated as quasi-modes for non-transposed
      6             p       p 7
      6                           7
TCl  6 0        1=  2    21=    27  :                     4          lines with the restriction of a vertical symmetry plane [9].
      4 p         p      p 5                                     This model can be applied, also, to lines without the symme-
         1= 3 1= 3         1= 3                                        try plane. In this case the almost mode b is not an exact
                                                                       mode, and has some coupling with almost a and almost 0
Applying this matrix to current in phase there comes:
                                                                       quasi-modes. So, there is an additional approximation, in
2 3           2 3
  ia            ia                                                     comparison with the symmetry case. The additional error,
6 7           6 7                                                      that depends on specific geometry and soil parameters, is
6 ib 7  TCl ·6 ib 7                                          5
4 5           4 5                                                      typically small, and may be accepted for most applications,
    i0              ic                                                 of course considering accuracy requirements.
                                                                          If the line is ideally transposed, with transposition
and                                                                    sections short when compared with a quarter of wave length,
        21                                                             then both self and mutual impedance terms are equal, which
iabc  TCl iab0 :                                             6
                                                                       results in null coupling between a and 0 components, that in
Using these equations in Eq. (1) we have                               this case are exact modes. For ideally transposed lines there
                                                                       are only two distinct modes, a equal b, and 0. Any linear
    2 21        21                                                     combination of a–b modes is also one mode, such as posi-
2     T u   ZTCl iab0 ;                                     7
    2x Cl ab0                                                          tive and negative components.
                                                                          The impedance matrix is:
    2              21                                                        2                3
2     u     TCl ZTCl iab0 ;                                  8
    2x ab0                                                                      Zp Zm Zm
                                                                             6                7
which makes                                                            Zf  64 Zm Zp Zm 5
                                                                                              7                                  16
             21                                                                 Zm Zm Zp
Zab0  TCl ZTCl                                               9
                                                                       and
and the same for the admittance matrix results in:
             21
                                                                          Zp —self terms media, Zp  A 1 2B=3;
Yab0  TCl YTCl :                                            10          Zm —mutual terms media, Zm  F 1 2D=3;
Applying Eq. (9) in Eq. (3) there comes:                               which makes
       2              3                                                       2                                         3
         za 0 za0                                                               Zp 2 Zm             0           0
       6              7                                                       6                                         7
Zab0  6
       4 0 zb 0 5
                      7                                      11       Zab0  6
                                                                              4    0            Zp 2 Zm         0       7:
                                                                                                                        5       17
             z0a    0    z0                                                            0            0        Zp 1 2Zm
588                                                M.C. Tavares et al. / Electrical Power and Energy Systems 21 (1999) 585–601

                                                                                             of the generation equivalent, the switches, arresters, loads,
   